ID,Activity Name (TO CHANGE TO ACTIVITY CODE),Failure Mode,Activity Description,Freq Numeral,Freq Literal,Note on Trigger Condition,Activity Type,Activity Procedure Recommended Action,Trade,Wrench Time (H),Asset Offline?,Resources,Applies to Class,Applies to Product-Line,📊 Satisfies (Requirement),Comments,More General Activity Parent,More Specific Activity Child
activity_1,SP 36A First Aid Station Inspection for Less Than 5 Workers,,Inspect the first aid station for not more than five workers in any one shift,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix A - First Aid Checklist 1-5 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-1-5.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.25,No,,,,"https://www.notion.so/Ontario-Regulation-1101-90-Section-8-1-25663e0e58ef478893663346fd6b9a53, https://www.notion.so/Ontario-Regulation-1101-90-Section-1-1-1-6-Frequency-6dd3cb8ae09d4583a56b6170a1914b5b, https://www.notion.so/Ontario-Regulation-1101-90-Section-373448acde82425e8cd6bc0e46e39fb4",,,
activity_2,"SP 36B First Aid Station Inspection for  more than 5, less than 15 Workers",,Inspect the first aid station for more than five workers and not more than fifteen workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix B - First Aid Checklist 6-15 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-6-15.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.25,,,,,"https://www.notion.so/Ontario-Regulation-1101-90-Section-9-1-aeb40f0f4f8349de998c65c3063f533e, https://www.notion.so/Ontario-Regulation-1101-90-Section-1-1-1-6-Frequency-6dd3cb8ae09d4583a56b6170a1914b5b, https://www.notion.so/Ontario-Regulation-1101-90-Section-373448acde82425e8cd6bc0e46e39fb4",,,
activity_3,"SP 36C First Aid Station Inspection for  more than 15, less than 200 Workers",,Inspect the first aid station for more than fifteen workers and fewer than 200 workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix C - First Aid Checklist 16-199 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-16-199.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.5,,,,,"https://www.notion.so/Ontario-Regulation-1101-90-Section-10-1-0fa95f0c248b402699562145528403c3, https://www.notion.so/Ontario-Regulation-1101-90-Section-1-1-1-6-Frequency-6dd3cb8ae09d4583a56b6170a1914b5b, https://www.notion.so/Ontario-Regulation-1101-90-Section-373448acde82425e8cd6bc0e46e39fb4",,,
activity_4,SP 36D First Aid Station Inspection for  more than 200 Workers,,Inspect the first aid room for 200 or more workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix D - First Aid Room Checklist. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-room.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.5,,,,,"https://www.notion.so/Ontario-Regulation-1101-90-Section-11-1-7b1377aea6274ba7a85543a0b43752d2, https://www.notion.so/Ontario-Regulation-1101-90-Section-1-1-1-6-Frequency-6dd3cb8ae09d4583a56b6170a1914b5b, https://www.notion.so/Ontario-Regulation-1101-90-Section-373448acde82425e8cd6bc0e46e39fb4",,,
activity_5,SP 25 Fixed Vertical Ladder Inspection,,Inspect the fixed vertical ladder for its condition for safe use.,1,Year,,Inspect,"1) Follow the ""Inspection"" section in the "" Ladders"" (SP 25) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/ladders.pdf ]
2) Inspect the ladder for items listed in the ""General Items To Check"" section in SP 25. [ Ladder Safety Inspection Checklist | http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/appendix-a-ladder-safety-checklist.pdf ]
3) If the ladder exceeds six meters in length and is not securely fastened, or is likely to be endangered by traffic, the ladder has to be held in place by one or more workers while being used.
4) When the ladder is not securely fastened, it has to be inclined so that the horizontal distance from the top support to the foot of the ladder is not less than 1/4 and not more than 1/3 of the length of the ladder.  
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.5,,,,,https://www.notion.so/Ontario-Regulation-851-90-Section-73-c393d513f9444288a7848b15cfd1b930,No requirement in the standards. The only requirement and procedure is in the SP 25 for the vertical fixed ladder.,,
activity_6,SP25 Portable Ladder Inspection,,Inspect the portable ladder for its condition for safe use.,,Pre-use,,Inspect,"1) Follow the ""Inspection"" section in the "" Ladders"" (SP 25) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/ladders.pdf ]
2) Inspect the ladder for items listed in the ""General Items To Check"" section in SP 25. [ A complete ""Ladder Safety Inspection Checklist"" SP25a is available for reference. | http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/appendix-a-ladder-safety-checklist.pdf ]
3) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",PT,0.5,,,,,,,,
activity_7,Backflow Preventer,,Test the backflow preventer in accordance with the legislative requirement.,1,Year,,Legislative,"1) Ensure you have operational approval before performing this task.
2) Using the test kit, verify that the backflow preventer will properly isolate the building water from the city water supply.
3) If the backflow preventer failed to properly isolate, initiate an immediate repair to repair the backflow preventer and capture the repair information in a WMS work order with Repair from Preventive work type.
4) Inform operations that the task as assigned is completed.",Ind Mill,0.5,,,,,https://www.notion.so/Toronto-Municipal-Code-851-Section-851-8-D-11-c-7ada0492d8e44c5592e51af7c3305efb,Test Procedure missing due to no access to the reqommended source in Toronto muncipal code.,,
activity_8,Life Jacket Inspection Annually,,Inspect the life jacket to insure it is in good working condition.,1,Year,,Inspect,"1) Inspect the life jacket that it is free of rips, tears, or holes.
2) Inspect shoulder and sleeve areas for separation or slippage.
3) Check the zippers for their smooth movement and for damaged zipper parts.
4) Check all the fasteners such as snaps, buckles, and tug-ties for their good working condition.
5) Inspect that mold or mildew is not present on any part.
6) Inspect for UV damage indicated by significant discoloration or bleaching.
7) Thoroughly inspect all the components for dirt and/or corrosion. 
8) Products that indicate failure in any of the above-given areas must be repaired or replaced. ",PT,0.25,,,,,https://www.notion.so/CAN-CGSB-2-65-7-2007-Section-95438dc1d3ab48e1be281aa24a49a023,,,
activity_9,Personal Floatation Device (PFD) A Inspection,,Inspect the Personal Floatation Device (PFD) to ensure it is in good working condition.,1,Year,,Inspect,"1) Inspect the PFD that it is free of rips, tears, or holes.
2) Inspect shoulder and sleeve areas for separation or slippage.
3) Check the zippers for their smooth movement and for damaged zipper parts.
4) Check all the fasteners such as snaps, buckles, and tug-ties for their good working condition.
5) Inspect that mold or mildew is not present on any part. 
6) Inspect for UV damage indicated by significant discoloration or bleaching.
7) Thoroughly inspect all the components for dirt and/or corrosion.
8) Perform the Oral Inflation Valve Test by fully inflating the PFD using the oral inflator, and then hold the valve under water. If bubbles appear, it means there is a leakage. 
9) Perform the Air Leak Test by orally inflating the PFD unit firm and then let it sit inflated for 16 hours. A PFD with a leak in it will not hold its firmness. 
10) Inspect the Bobbin (for auto-inflate model) to make sure it's still intact and replace if it looks compromised.
11) Inspect the pill to make sure it's still intact and replace the pill if it looks compromised.
12) Products that indicate failure in any of the above-given areas must be repaired or replaced.
13) Record the PFD service day and year with permanent ink on the PFD service record label. ",PT,0.25,,,,,https://www.notion.so/CAN-CGSB-65-11-M88-Section-0438d5208f9a4b40a85814bc670b11b2,,,
activity_10,Personal Floatation Device (PFD) B Oral Valve test,,Perform the Oral Inflator Valve Test of the Personal Floatation Device (PFD) to insure the valve is working.  ,1,Year,,Inspect,"1) Fully inflate the PFD using the oral inflator. 
2) Hold the valve underwater for two minutes. 
3) If bubble appears from the valve, deflate the PFD and re-inflate. 
4) If the PFD valve is still leaking air when underwater, repair/replace the leaking valve/PFD. ",PT,0.25,,,,,https://www.notion.so/CAN-CGSB-65-11-M88-Section-0438d5208f9a4b40a85814bc670b11b2,This activity to keep separate or combined as mentioned above?,,
activity_11,Personal Floatation Device (PFD) C Leak Test ,,Perform the Leak Test of the Personal Floatation Device (PFD) to insure the device is not leaking when inflated. ,1,Year,,Inspect,"1) Ensure the PFD has passed the "" Oral Inflation Valve Test"".
2) Orally inflate the PFD until PFD is firm. 
3) Let the PFD sit inflated for sixteen hours in a temperature-controlled environment, at a constant temperature.
4) Check the firmness of the PFD; a PFD with a leak will not hold its firmness and should be replaced. 
5) Record ""Annual"" in permanent ink on the PFD service record label.",PT,0.25,,,,,https://www.notion.so/CAN-CGSB-65-11-M88-Section-0438d5208f9a4b40a85814bc670b11b2,This activity to keep separate or combined as mentioned above?,,
activity_12,Life Jacket Annual Inspection,,Inspect and clean the life jacket to ensure it is in good working condition.,1,Year,,Clean,"Clean the life jacket to ensure it is in good working condition. 

For soiled lifejackets:
Use mild soap and water.
Rinse thoroughly.
Air-dry out of direct sunlight and away from direct heat",PT,0.25,,,,,https://www.notion.so/CAN-CGSB-2-65-7-2007-Section-95438dc1d3ab48e1be281aa24a49a023,,,
activity_13,Life Ring Visual Annual Inspection,,Inspect the life ring to insure it is in good working condition.,1,Year,,Inspect,"1) Inspect the life ring that it is free of rips, tears, or holes.
2) Inspect that mold or mildew is not present on any part.
3) Inspect for UV damage indicated by significant discoloration or bleaching.
4) Thoroughly inspect all the components for dirt and/or corrosion. 
5) Products that indicate failure in any of the above-given areas must be repaired or replaced. ",PT,0.25,,,,,https://www.notion.so/N-A-Youtube-Section-899500b99c27443e8758e04b4ccdcd11,No Legislative standards for the asset. ,,
activity_14,Rubber Insulating Gloves effectiveness Inspection,,Inspect the rubber insulating gloves for their effectiveness to provide safety.,6,Month,,,"1) Inspect rubber insulation gloves for the following
- hole, tear, puncture, or cut;
- Ozone cutting or ozone checking (a series of interlacing cracks produced by ozone on rubber under mechanical stress);
- Embedded foreign objects;
- Texture changes such as swelling, softening, hardening, or becoming sticky or inelastic; or
- Any other defect that damages the insulating properties
2) If damage is found, create a work request in WMS to replace and re-inspect the rubber insulating gloves.",Contractor,0.25,,,,,https://www.notion.so/ASTM-F1236-96-2012-Section-1910-137-c-2-iii-30fb14b97dac44fc98cf542b51dcedc3,,,
activity_15,Rubber Insulating Gloves Air Test,,"Air test the rubber insulating gloves as per ASTM F496-20, for their effectiveness to provide safety.",6,Month,,Test,"1) Complete air test as per ASTM F496-20.
2) If the rubber gloves are not compliant, create a work request in WMS to replace and retest the rubber insulating gloves.",Contractor,0.5,,,,,https://www.notion.so/ASTM-F496-20-Section-bc3008dc34054841af8abedfad3efe1b,,,
activity_16,Rubber Insulating Sleeves Inspection,,Inspect the rubber insulating sleeves for their effectiveness to provide safety.,6,Month,,Inspect,"1) Inspect rubber insulation sleeves for the following
- hole, tear, puncture, or cut;
- Ozone cutting or ozone checking (a series of interlacing cracks produced by ozone on rubber under mechanical stress);
- Embedded foreign objects;
- Texture changes such as swelling, softening, hardening, or becoming sticky or inelastic; or
- Any other defect that damages the insulating properties
2) If damage is found, create a work request in WMS to replace and re-inspect the rubber insulating sleeves.",Contractor,0.25,,,,,https://www.notion.so/ASTM-F1236-96-2012-Section-1910-137-c-2-iii-30fb14b97dac44fc98cf542b51dcedc3,,,
activity_17,Rubber Insulating Sleeves Air Test,,"Air test the rubber insulating sleeves as per ASTM F496-20, for its effectiveness to provide safety.",6,Month,,Test,"1) Complete air test as per ASTM F496-20.
2) If the rubber sleeves are not compliant, create a work request in WMS to replace and retest the rubber insulating sleeves.",Contractor,0.5,No,,,,https://www.notion.so/ASTM-F496-20-Section-bc3008dc34054841af8abedfad3efe1b,,,
activity_18,Emergency Wash Annual Inspection,,"Annual Eyewash Inspection per ANSI Z358.1-2014, Sec 5.5.5",1,Year,,Inspect,"Ensure that 
* the eyewash is still at accessible locations that require no more than 10 seconds from hazard,
* the path of travel from the sources of hazard to the eyewash is free of obstructions, and that not new structure or door has been added,
* any lighting in the area of wash station is working,
* check for the existence of shutoff valve, if any is found, ensure that a measure (still) exists to prevent its unauthorized shutoff
* is connected to a supply of flushing fluid per the manufacturer’s installation instructions,
* has sufficient supply to sustain spray pattern for a minimum period of 15 minutes,
* if the eyewash is vulnerable to freezing, it is protected from freezing the protection measures are in working condition.
If the emergency eye-wash or shower station is not compliant, notify the plant operations and create a work request in WMS",Decision of FMT,0.5,No,,,,,1/30/23 - [ ]TH with Durai and Robin: cannot fully assume this is performed by contractor 2) the procedure does not cite the standard it comes from.  ,,
activity_19,Emergency eyewash or shower- general,,Perform inspection for the operation of emergency eyewash and shower station.,1,Week,,Inspect,"1) Follow the ""Weekly Emergency Eyewash Station Maintenance Checklist"" SP O5 Appendix A to perform the inspection.[http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/eyewash-inspection-checklist.pdf]
2) Complete the required information in the checklist including the date and initials of the person performing the inspection.
3) If any questions in the checklist resulted in a negative answer, correct the issue yourself if you can. If not, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
4) Report any obstructions, damage, improper flow, or potential problems to the area supervisor.",PT,0.25,No,,,,,,,
activity_20,Eye/face station-plumbed,,Perform inspection for the operation of eye/face station- plumbed.,1,Week,,,"1) Inspect all the items listed below for the eye/face station-plumbed:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 � 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_21,Self-contained breathing apparatus (SCBA),,Perform fit tests on all appropriate staff with all the components of self-contained breathing apparatus (SCBA).,1,Year,,Test,"1) Perform a fit test on all appropriate staff with all the components (hoses, regulator, pressure gauges, facepiece, harness, etc) of self-contained breathing apparatus (SCBA).
2) If any issues with fitting or sealing of components, report to the supervisor.
3) Practice the use of SCBA equipment.
4) Schedule SCBA usage refresher training for the appropriate staff.
5) Inspect tank for date stamp of last ""hydrostatic test"", if it has passed over 3 years from the test, report to supervisor immediately and request to schedule the ""hydrostatic test"".
",Contractor,1,,,,,,,,
activity_22,Self-contained breathing apparatus (SCBA): Hydrostatic Test,,Perform hydrostatic pressure test for all SCBA steel and aluminum cylinders to test the structural integrity of cylinders.,5,Year,,Test,"1) Perform a ""Hydrostatic Test"" for composite SCBA cylinder.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,"https://www.notion.so/Section-SCBA-13659af723be49bca9b04ddfbbf1350c, https://www.notion.so/CSA-Z94-4-18-Section-11-6-2-87bc62ed3fac4bdba7fa28d12345293d",,,
activity_23,Self-contained breathing apparatus (SCBA),,Check the service life of the composite cylinder of SCBA.,1,Year,,Inspect,"1) Check the manufacturing date for the composite cylinder. The composite cylinder must be removed from service no later than 15 years from its manufacturing date.
",Contractor,0.25,,,,,,,,
activity_24,Self-contained breathing apparatus (SCBA),,Perform hydrostatic pressure test for all SCBA steel and aluminum cylinders to test the structural integrity of cylinders.,3,Year,,Test,"1) Perform ""Hydrostatic Test"" for composite SCBA cylinder.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,,,,
activity_25,Self-contained breathing apparatus (SCBA),,Perform hydrostatic pressure test for all SCBA composite cylinders to test the structural integrity of cylinders.,5,Year,,Test,"1) Perform a ""Hydrostatic Test"" for all steel and aluminum SCBA cylinders.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,,,,
activity_26,"Generator: Consumables, Fuel Level Check",,Inspect the fuel level in the auxillary supply tank. ,1,Week,,Inspect,"1) Inspect the fuel level in the auxiliary supply tank.
2) If the fuel level is below the designated low level, immediately create a Work Request for refueling. 
3)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,No,,,,,Why is the standards information is not showing up?,,
activity_27,"Generator: Consumables,  Main Tank Fuel Level",,Inspect the fuel level in the main tank to make sure there is sufficient fuel for the generator to run a minimum of 2 hours.,1,Week,,Inspect,"1) Inspect the fuel level in the main fuel supply tank.
2) If the fuel level is is not sufficient for the generator to run for 2 hours, immediately create a Work Request for refueling.
3)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,No,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_28,"Generator: Consumable, Oil Level",,Inspect the lubricating oil level. ,1,Week,,Inspect,"NOTE: if a dipstick is found on the governor, fuel pump, or any other device, their oil levels must also be checked.
SAFETY WARNING: the oil may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If the generator is running turn off the generator, and let it sit idle for 4 minutes to let the oil settle.
2) Pull out the oil level gauge and wipe it clean with a cloth.
3) Insert the oil level gauge fully into the oil level gauge guide and then pull it out again to check for the fill level.
4) Confirm that the engine oil level displayed at the generator control panel roughly agrees with the dipstick reading.
5) Record oil level.
6) Top-up oil as required.
NOTE: use the machine oil type specified by the OEM for the top-up.",Ind Mill,0.25,No,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_29,"Generator: Consumables, Engine Coolant Level",,Inspect engine coolant level. ,1,Week,,Inspect,"1) Ensure the generator is not running and cooled off to make sure the coolant tank is not pressurized.
2) Verify that the coolant fill level is more than halfway between the low and high-level marks.
3) Record coolant level.
4) Confirm that the level indicated on the level gauge and/or the generator control panel reading is correct.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_30,"Generator: Consumables, Check system for Leakage",,"Inspect engine, generator, fuel tank(s), and cooling systems for leakage",1,Week,,Inspect,"1) Use a flashlight to inspect for any signs of oil, fuel, coolant, electrolyte, or any other leaks on the genset.
2) Check the drip tray or the ground for any liquid.
3) If a leak is noticed,  create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_31,"Generator: Consumables, Inspect Fuel Transfer Pump ",,Inspect for proper operation of fuel transfer pump (if applicable),1,Week,,Inspect,"NOTE: Replacement or repair of the fuel filter should be done by a TSSA Certified Petroleum Mechanic.
1) Listen to the pump's operation (using a stethoscope if needed); ensure the pump is not making unusual grinding or rumbling noises that suggest abnormal wear.
2) Take note of any signs of fuel leak at the pump.
3) If an issue is discovered, provide a detailed comment, and create a Work Request for a TSSA certified technician.
NOTE: The pump is usually located at or near the fuel filter/fuel water separator.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_32,"Generator: Consumables, Inspect Fuel Filter",,Inspect fuel filter for contamination if the filter is equipped with a transparent bowl.,1,Week,,Inspect,"NOTE: applicable to fuel filters fitted with a transparent bowl.
1. Visually check for the presence of solids or waxy sludge in the filter bowl.
2. Check if the fuel appears cloudy or dark brown.
3. Check fuel level is within 80% of the filter change indication line at the top of the bowl.
4. If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_33,"Generator: Starter System, Inspect Electrical Starter",,"Inspect electrical starter for cleanliness, mounting, and terminal security.",1,Week,,Inspect,"1) Ensure the starter is rigidly mounted.
2) Check electrical connection for tightness and integrity.
3) Wipe off excess dust with a rag.
4) When starting the engine for the monthly load test, verify that the cranking is not sluggish.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_34,"Generator: Starter System, Inspect Air Tank",,Inspect air tanks for pressure.,1,Week,,Inspect,"1) Check the air pressure gauge to see if the air pressure in the air tank conforms to the standard.
2) Open the air pressure gauge valve.
3) Check the air pressure gauge.
Specified value: For air direct starting: 2.94 MPa {30 kgf/cm2} [427 psi] For air motor: 0.98 MPa {10 kgf/cm2 [142 psi]
4) If the specification of the air tank differs from the above specification, corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_35,"Generator: Starter System, Inspect Valve",,Inspect valve for leakage,1,Week,,Inspect,"1) Look around the valve for signs of damages.
2) Ensure that the valve is rigidly mounted.
3) hear (using a stethoscope if needed); if there is any hissing sound coming from the valve, indicating loose connection and leakage.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_36,"Generator: Starter System, Inspect Auxiliary Engine and Compressor",,Test auxiliary engine and compressor for proper operation.,1,Week,,Inspect,"1) Turn on the the GenSet.
2) Locate the auxiliary engine and insure it is operating without issues, and check for any unusual noise coming from the auxiliary engine. 
3) Locate the compressor and insure it is operating without issues, and check for any unusual noise coming from the compressor. 
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",,,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_37,"Generator: Starter System, Condensation Bleed Off",,Bleed off any condensation,1,Week,,Drain,"1) Make sure the genset is completely turned off.
2) Check the pressure gauge to make sure there is some pressure in the compressor tank.
3) Open the drain tap enough for the condensated water to blow out.
4) Close the drain tap once the water is drained. 
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_38,"Generator: Batteries and Charging Equipment, Inspect Battery Cells",,Inspect all battery cells for correct electrolyte fill level (applicable to vented or flooded lead-acid batteries only). ,1,Week,,Inspect,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Clean the top of the battery to remove any dust or corrosion built up.
2) Open the battery's top caps to expose the fill wells.
3) Using a flashlight, ensure the electrolyte level is at least 1/2 inch above the plates.
4) Warning: do not fill the battery beyond the full indicator mark or above the bottom of the fill wells.
5) If the electrolyte level is low, top it up with distilled water.",Ind Mill,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_39,"Generator: Batteries and Charging Equipment, Test Battery Cells",,Test all battery cells for correct electrolyte specific gravity (applicable to vented or flooded lead-acid batteries only).,1,Week,,Test,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Open the top cover of the battery.
2) Using a battery hydrometer, ensure that the specific gravity of the battery electrolyte is 1.265 or higher.
3) Record the specific gravity of the batteries.
4) If float voltage is NOT correct, record notes, detailed comments, and create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair and verify the charger's charge and float voltages.
",Ind Mill,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_40,"Generator: Batteries and Charging Equipment, Inspect Electrical Connections",,Inspect electrical connections for tightness and evidence of corrosion.,1,Week,,Inspect,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Inspect for tightness of the terminal.
2) If light corrosion is found, disassemble the terminal, and clean the contacts gently using a fine metal brush or battery post cleaning tool.
3) If a severely corroded contact or crack in the house is found, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair to:
- replace the battery and/or the cable connector.
- check all battery charging voltages are within specification.
",PT,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_41,"Generator: Batteries and Charging Equipment, Inspect Battery for Cleanliness",,Inspect battery for cleanliness and dryness between terminals. ,1,Week,,Inspect,"1) Visually inspect the top of the batteries and the battery terminals.
2) If the top is wet, check if the electrolyte levels are too high.
3) If the electrolyte level is not high, then use a multimeter to check the float, charge, and equalization voltages against the battery manufacturer's specifications.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    ",PT,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_42,"Generator: Batteries and Charging Equipment, Inspect Charger Connections",,Inspect charger electrical connections for cleanliness and tightness.,1,Week,,Inspect,"1) Visually inspect the electrical connections for cleanliness on the wire.
2) Check the tightness of the battery by giving the connection a twist. 
3) Check for corrosion, if light corrosion is found, clean the contacts gently using a fine metal brush or battery post cleaning tool.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.   ",EICT,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_43,"Generator: Engine, Test Lubricant Heater",,Test lubricant heaters for proper operation.,1,Week,,Test,"NOTE: applies to outdoor generators equipped with oil heater (usually located in the oil sump or in a bypass tank)
1) Locate the lube oil heater near the bottom of the engine oil pan; see OEM manual for detail
2) When the temperature is below - 5 C, verify that the heater hose is warm to touch.
",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_44,"Generator: Engine, Test Coolant Heater",,Test coolant heaters for proper operation.,1,Week,,Test,"NOTE: applies to outdoor generators equipped with a coolant/crankcase/block heater (typically a cylindrical device). Applies only when the ambient temperature is below 15 C*.
1) Verify that the coolant heater hoses are warm to touch.
2) Check the coolant temperature, verify the temperature is above 15 degC.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_45,"Generator: Engine, Inspect Linkages",,Inspect governor control linkages (if applicable).,1,Week,,Inspect,"NOTE: applicable to engines equipped with a mechanical governor
1) Visually inspect for excessive dust pollution in the linkage between the governor, throttle, and injection pump.
2) Visually inspect for any tackiness of grease at all pins and joints.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.   ",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_46,Generator: Engine4 Check oil level,,Check governor oil level.,1,Week,,Check,"SAFETY WARNING: the oil may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If applicable, check the governor oil level using a dipstick. 
[ If the generator is running turn off the generator, and let it sit idle for 4 minutes to let the oil settle.]
2. Top up the oil if necessary.
NOTE: use the machine oil type specified by the governor OEM",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_47,"Generator: Engine, Inspect Fuel Pump Oil",,Inspect fuel pump oil sump (if applicable).,1,Week,,Inspect,"1) Inspect the sump for the signs of leakage.
2) Inspect the sump for dust, debris, or damages.
3) Inspect the sump for signs of corrosion.
4) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    

",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_48,"Generator: Engine, Inspect Fan",,Inspect fan belts for correct tension and wear.,1,Week,,Inspect,"1. Inspect the fan belt for oil contamination, cracks, wear, and heat degradation.
2. Inspect the fan belt for signs of looseness and slacking.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    
",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_49,"Generator: Control Panel, Inspect Control Panel",,Inspect control panel cover for security.,1,Week,,Inspect,"1) Visually inspect the control panel cover for proper closure without gaps.
2) Check no tightening hardware is missing. 
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. ",EICT,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_50,"Generator: Control Panel, Test Annunciator Panel",,Test annunciator lamps to confirm that they are operational. ,1,Week,,Test,"1) If a test button is present, press the test-lights button on the control or annunciator panel to ensure all panel lights are functional.
2) If the test fails, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. ",EICT,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_51,"Generator: Control Panel, Inspect Control Panel Setting",,Inspect control panel settings (ensure that the unit is ready for automatic start-up).G,1,Week,,Inspect,"1) Use the manufacturer manual to access the control panel settings.
2) Verify the control panel setting that unit is set on ""Auto"" mode. 
3) If the unit is NOT on ""Auto"" mode, use the user manual to change the settings to ""Auto"" mode.",EICT,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_52,"Generator: Control Panel, Test Trouble Signals",,Test remote visual and audible trouble signals at the building fire alarm panel.,1,Week,,Test,"1) Ensure you have operational approval before performing this task. 
2) Activate alarm by pressing test alarm button, audible sound should be heard 
3) Deactivate by pressing the test alarm button, audible sound should stop 
4) If the alarm failed to activate, ""create a work request with “Repair from Predictive"" work type to repair the generating unit audible trouble signals alarm.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_53,"Generator: Control Panel, Inspect Louvre",,Inspect air control louvre settings to ensure proper operation.,1,Week,,Inspect,"1) Inspect for debris and obstructions that would hinder the free movement of the louvres.
2) Inspect the louvre actuator linkages are lubricated and free from excessive pollution.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
NOTE: use the recommended lubrication type specified by the OEM; Never use penetrating oil such or WD-40 as a lubricant.

",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_54,"Generator: Control Panel, Test Emergency Light",,Test emergency lighting unit(s).,1,Week,,Test,"1) Verify that the emergency lighting found in the generator enclosure or room would turn on by actuating its test switch.
2) If the test fails, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_55,"Generator: Control Panel, Verify Room Temperature",,Verify whether the room temperature is above 10C.,1,Week,,Check,"1) Upon first opening the panel, verify the air temperature inside is higher than 10 degC with a thermometer gun.
2) If the temperature is lower, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_56,"Generator: Control Panel, Inspect for Cleanliness",,Inspect generator and transfer switch room(s) for cleanliness and accessibility to all components of the emergency system.,1,Week,,Inspect,"1) Visually inspect the ATS room indoor/outdoor for signs of improper material storage, combustible materials, dust, and dirt accumulation.
2) Inspect the accessibility to all components of the emergency system.
3) Take care to limit the dust, clean and remove materials as required.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_57,"Generator: Control Panel, Fix the Defects",,Correct all defects found during inspections and tests.,1,Week,,Service,"If corrective action/repair is required related to the proper operation of the generator and its parts, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",,,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_58,"Generator: Control Panel, PM Data Recording",,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Week,,Record,"Record all inspections, tests, and corrective actions in the log. If log is missing, contact the supervisor to find out the missing information & complete the log. ",Ind Mill,0.25,,,,,https://www.notion.so/CSA-C282-19-Section-d4be86fcee474db8a2af34af3eb522e1,,,
activity_59,Generator: Simulate a Failure,,Simulate a failure of the normal electrical supply to the building.,1,Month,,Test,"NOTE: applicable only if the process load is used OR if the load-bank is connected to the emergency side of the ATS switch.
1) Ensure that the generator control on the generator panel is set to AUTO.
2) Simulate a power failure using the source failure test control on the ATS. - Alternatively, if the source failure test control is not available on the ATS, simulate an actual power failure by opening the utility breaker that is upstream of the Emergency Bus/MCC
3) Ensure that the generator starts without issue and the correct ATS switching sequence occurs.
4) Perform any planned plant load test by starting major plant loads
5) Perform any planned IR inspection on the Emergency Side of the ATS.
6) Restore the utility power and ensure that the correct ATS switching sequence, generator cool-down, and shutdown occurs after the expected delays.
7) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",EICT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,Uncertain. Will be left as is  for now. ,,
activity_60,Generator: Load Test 30%,,Operate the system under at least 30% of the rated load for 60 min.,1,Month,,Test,"NOTE: if test load is used, verify that the generator is protected by an inline over-current breaker with the ground trip before proceeding.
1) Start the generator and wait for full speed.
2) Set the load bank to add load in increments of 10-15% of full load every 15 seconds until about 30% is reached. If plant load is used instead, switch on the large motor loads on a 15-second interval until about 30% is reached.
3) One member of the crew is to observe the following parameters in real-time while the load steps are added:
- generator voltage never dips below 0.8 p.u. at any moment; recovers to above 0.9 p.u. while any large motor load accelerates and reaches 1 p.u. when the motor is running (within 5 seconds).
- generator frequency never deviates more than +/- 1 Hz.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",EICT,,No,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_61,Generator: Operate Transfer Switch,,Operate all transfer switches under load,1,Month,,Test,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out SWP-003 before starting this task. 
3) Simulate a power failure and ensure that the generator starts and supplies electrical power. 
4) Run the generator, with a minimum of 30% of the generator's full load, for 1 hour.
5) If the transfer switches fail to operate as intended, corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",EICT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_62,Generator: Inspect Brush Operation,,Inspect brush operation for sparking.,1,Month,,Inspect,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out SWP-003 before starting this task. 
3) Inspect the sparking near the brush by turning on the motor. 
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",EICT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_63,Generator: Inspect Bearing Seal,,Inspect for bearing seal leakage,1,Month,,Inspect,"1) Inspect for any sign of oil bleed from the grease in the large bearings. 
2)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_64,Generator: Check Operations,,"Inspect for the correct operation of all auxiliary equipment, e.g.m radiator shutter control, coolant pumps, fuel transfer pumps, oil coolers, and engine room ventilation system(s).",1,Month,,Inspect,"1) Allow the engine to run for 20 minutes under load
2) Check the intake louvre has opened
3) If applicable, radiator shutter has actuated to the open position
4) If applicable, any generator room ventilation fans have been turned on and louvres opened.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.

",Ind Mill,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_65,Generator PM Data Record,,Record the readings for all instruments in the log (see. Clause 11.5.3) and verify that they are normal.,1,Month,,Record,"1) Start record the following data, if available from the Genset, near the end of the 60-minute run:
- phase voltages
- frequency
- phase currents
- coolant temperature
- coolant pressure
- engine oil pressure
- fuel injection pressure
- exhaust gas backpressure
- exhaust gas temperature
- total running hours
",PT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_66,Generator: Drain Exhaust System,,Drain the exhaust system condensate trap.,1,Month,,Service,"SAFETY WARNING: the condensate may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If applicable, perform this activity 15 minutes after the engine cools down.
2) Slowly and gradually open the drain nipple and drain the condensate trap completely.
",PT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_67,Generator: Inspect Block Heater,,Inspect block heater hoses and wires.,1,Month,,Inspect,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out before starting this task 
3) Tactile inspection of engine block heater by physically touch the heater hose to see if there is any heat in the cooling system. 
4) If the block heater has failed, initiate an immediate repair to repair the block heater and capture the repair information in a WMS work order with “Repair from Predictive” work type.",Ind Mill,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_68,Generator: Fix the Defects,,Correct all defects found during inspections and tests.,1,Month,,Service,"During all of the above tests and inspections if corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_69,Generator: PM Data Record,,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Month,,Record,"1) A permanent log of the maintenance work (including inspections and tests) shall be maintained in
