ID,Activity Name (TO CHANGE TO ACTIVITY CODE),Failure Mode,Activity Description,Freq Numeral,Freq Literal,Note on Trigger Condition,Activity Type,Activity Procedure Recommended Action,Trade,Wrench Time (H),Asset Offline?,Resources,Applies to Class,Applies to Product-Line,📊 Satisfies (Requirement),Comments,More General Activity Parent,More Specific Activity Child
accordance with the manufacturer’s manual of operating and maintenance instructions (see Clause
11.5.1). The permanent log shall be kept on-site and shall include at least the following:
a) the date on which the work was done;
b) a note of parts replaced;
c) a note of any unsatisfactory condition discovered, and the steps are taken to correct it; Committee
Member's Copy Only. Distribution Prohibited. CSA C282:19 Emergency electrical power supply for
buildings
d) the name of the person who performed the work; and
e) a note verifying that any switches or controls that were deactivated for safety purposes during
maintenance have been restored to their intended operating condition. Note: A permanent logbook
meeting all of the requirements of this Standard is available from CSA (C282 Logbook).",PT,,,,,,https://www.notion.so/CSA-C282-15-Section-241e3aad99204173b048e4a85dca6530,,,
activity_70,Generator,,"All items in weekly, monthly and",6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,
activity_71,Generator,, Inspect and clean engine chrankcase breathers.,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,
activity_72,Generator,, Inspect and clean all engine linkages.,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,
activity_73,Generator,, Lubricate the engine governor and ventilation system.,6,Month,,Service,,Contractor,,ASPOM decides,,,,,,,
activity_74,Generator,, Test protective devices for proper operation.,6,Month,,Test,,Contractor,,ASPOM decides,,,,,,,
activity_75,Generator,," Before start-up, perform two full cranking cycles (as specified in Clauses 10.4.1 and 10.4.2). Near the end of each cycle (and while still cranking), measure and record the lowest indicated battery voltage. If the measured voltage is less than 80% of the battery's rated voltage, replace the battery. Alternatively, perform a battery load test using a suitable load tester.",6,Month,,Test,,Contractor,,ASPOM decides,,,,,,,
activity_76,Generator,,Inspect ventilation system belt(s).,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,
activity_77,Generator,,Correct defects found during inspections and tests.,6,Month,,Service,,Contractor,,ASPOM decides,,,,,,,
activity_78,Generator,,"Record all inspections, test, and corrective actions in the log (see Clause 11.5.3).",6,Month,,Record,,Contractor,,,,,,,,,
activity_79,Generator,,"All items in weekly, monthly, 6 months and,",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_80,Generator,,Control Panel (See Clause B.23),1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_81,Generator,,Open all inspection covers and inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_82,Generator,,Test breakers for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_83,Generator,,Clean insulators and bushings.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_84,Generator,,Test voltage regulator for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_85,Generator,,Operate all moving parts to ensure that they move freely.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_86,Generator,,Clean and dress contacts as necessary.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_87,Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_88,Generator,,Check gauge calibration.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_89,Generator,,"With the generator set operating at full load (see Clause 11.3), conduct an infrared survey of all electrical connections to identify any high-resistance connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_90,Generator,," For off-site fueled generators, turn position-indicating gas vall to off-position to ensure valve rotates properly and that the audible alarm on generator control panel activiated.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_91,Generator,,Engine:,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_92,Generator,,Change engine lubrication oil and filters.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_93,Generator,,Test strength of coolant and chemical protection level of coolant inhibitors.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_94,Generator,,"Change fuel filters, clean strainer(s), and verify that the fuel supply valve is open.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_95,Generator,,"Inspect the exhaust system. Check and record the back pressure of the exhaust system to ensure that it complies with the engine manufacturers requirements, and compare with previous reading.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_96,Generator,,Clean and lubricate linkages.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_97,Generator,,Inspect air filters.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_98,Generator,,Inspect all mechanical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_99,Generator,, Inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_100,Generator,,inspect all external surfaces of heat exchanger(s) and clean as necessary,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_101,Generator,,Inspect all belts and hoses and replace all necessary.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_102,Generator,,Test and inspect ignition system(s). Replace any defective components.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_103,Generator,,"Inspect coolant pump(s) for leaks and external wear (if belt driven, remove belt(s) first).",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_104,Generator,,"Diesel fuel storage tank(s) : The fuel oil in any storage tank (and auxillary supply tank, if used) shall be tested in accordance with Clause 11.5.5, and if the fuel oil fails the test, it shall be",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_105,Generator,,"Drained and refilled with fresh fuel in accordance with Article 6.5.1.5 of the National Fire Code of Canada; or full filtered to remove water, scale, bacteria, and oxidized gums/resins in order to minimize filter clogging and ensure diesel start-up (see Clause B.24 fir commentary).
When the fuel is filtered, it shall be treated with a suitable conditioner and stabilizer to minimize degradation while in storage.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_106,Generator,,Test surge suppressor and rotating rectifier on brushless machines.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_107,Generator,,Grease bearings (replace old grease with new) (if applicable).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_108,Generator,,Clean commutator and slip rings (if applicable).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_109,Generator,,Clean rotor and stator windings using clean compressed air.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_110,Generator,,Inspect coupling bolts and alignment.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_111,Generator,,Inspect conduits for tightness.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_112,Generator,,Inspect windings at rotor and stator slots.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_113,Generator,,Inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_114,Generator,,"With the generator set operating at full load (see Clause 11.3), conduct an infrared survey of all electrical connections to identify any high-resistance connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_115,Generator,, Overcurrent protective devices:,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_116,Generator,,Electrically isolate all overcurrent protective devices.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_117,Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_118,Generator,,Test devices for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_119,Generator,,"While performing the full load test required by Clause 11.3, conduct an infrared survey of all electrical connections, contacts, and energized components.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_120,Generator,,Transfer switches,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_121,Generator,,"Isolate transfer switch, open all inspection covers, and inspect all electrical connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_122,Generator,,Operate all moving parts to ensure they move freely.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_123,Generator,,Clean and dress contacts as required.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_124,Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_125,Generator,,Clean and lubricate linkages.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_126,Generator,,"Conduct an infrared survey of all electrical connections, contacts, and energized components while under load on both the normal and te emergency side.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_127,Generator,,"Lubricate door locks and hinges (if necessary), especially those of the outdoor enclosures.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_128,Generator,,Conduct a 2 hour full load test (see Clause 11.3).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_129,Generator,,"As needed, review and provide instruction on the technical requirements specified the weekly, monthly and six monthly tables with the person(s) responsible for carrying out the work.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_130,Generator,,Correct all defects found during inspections and tests.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,
activity_131,Generator,,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Year,,,,Contractor,,,,,,,,,
activity_132,Web Sling: Inspection Frequency Verification,,Determine if the inspection frequency needs to be increased to perform an inspection of the web sling for safe usage. ,1,Year,,Calibrate,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,,,,
activity_133,Web Sling: Inspection For Safe Usage,,Perform an inspection of the web sling for safe usage.,1,,,Inspect," Web-sling should be removed from service and be discarded if the following conditions are found;
- Missing or illegible sling identification
- Acid or caustic burns
- Melting or charring of any part of the sling
- Holes, tears, cuts, or snags
- Broken or worn stitching in load-bearing splices
- Excessive wear or abrasion
- Knots in any part of the sling
- Discoloration and brittle or stiff areas on any part of the sling, which may indicate chemical or UV damage
- Fittings that are pitted, corroded, cracked, bent, twisted, gouged or broken
- For hooks, removal criteria as stated in ASME B30.10
- For rigging hardware, removal criteria as stated in ASME B30.26
- Other conditions, including visible damage, that cause doubt to the continued use of the sling 
[Note: The site should not perform any repair or fix for the damaged web-sling.] ",Contractor,,ASPOM decides,,,,"https://www.notion.so/OSHA-1910-184-Section-1910-184-d-ab378a867d1c432a82a6a393ab9c5fb9, https://www.notion.so/AMSE-B30-9-2018-Section-9-5-9-5-154709a8cf0848ae8c16a19844f9424b",,,
activity_134,Web Sling: Alloy Steel Chain Inspection,,Perform an inspection of the web sling alloy steel chain for safe usage.,1,Year,,Inspect,"A thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of :
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",Ind Mill,,No,,,,,,,
activity_135,,,,,,,,,,,,,,,,,,
activity_136,Chain Sling: Inspection Frequency Verification,,Determine if the inspection frequency needs to be increased to perform an inspection of the chain sling for safe usage. ,1,Year,,Inspect,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",PT,,,,,,https://www.notion.so/OSHA-1910-184-Section-1910-184-e-3-i-41be326b2a734ca4abc7497f339890be,,,
activity_137,Chain Sling: Inspection For Safe Usage,,Perform inspection of the chain sling for safe usage. ,1,Year,,Inspect,"Inspect Chain Sling for below:
-Unreadable or missing operating control labels (Contact chain sling manufacturer for replacements of missing identification tags and nameplates.). 
- Check for Structural deformation
- Cracks in welds or structural members
- Check for Excessive wear
- Loose or missing parts, tags, safety guards, fasteners, stops, and/or housings.
- Out of adjustment conditions that interfere with the normal operation and functionality of all mechanisms including automatic hold and release components.
",Contractor,,,,,,https://www.notion.so/OSHA-1910-184-Section-1910-184-d-ab378a867d1c432a82a6a393ab9c5fb9,,,
activity_138,Wire Rope Sling: Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the Wire rope sling for safe usage,1,Year,,,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,https://www.notion.so/OSHA-1910-184-Section-1910-184-e-3-i-I-e0e3d7703893420ebaee5704dbf49d3b,,,
activity_139,Wire Rope Sling: Inspection For Safe Usage,,Perform inspection of the Wire Rope Sling.,1,Year,,Inspect,"Wire Rope sling should be removed from service and be discarded if the following conditions are found:
1. Missing or illegible sling identification. If the tag is missing or illegible, the inspector should remove the sling from service and send it to the manufacturer for current or updated certification, tagging, and testing.
2. Broken Wires: For strand-laid grommets and single-part slings, ten randomly distributed broken wires in one rope lay, or five broken wires in one strand in one rope lay. For cable laid, cable laid grommets and multi-part slings, use the following:
How to Inspect Wire Rope Slings According to ASME B30.9 Standards: Broken Wires Chart
3. Distortion: Kinking, crushing, birdcaging or other damage which distorts the rope structure. The main thing to look for is wires or strands that are pushed out of their original positions in the rope.
4. Heat Damage: Any metallic discoloration, fusing of wires or loss of internal lubricant caused by exposure to heat.
5. Damaged End Attachments: Cracked, bent or broken end fittings caused by abuse, wear or damage.
6. Bent Hooks: No more than 5 percent over the normal throat openings, measured at the narrowest point from the plane of the unbent hook (see ASME B30.10 Hooks).
7. Corrosion: Severe corrosion of the rope or end attachments which has caused pitting or binding of wires should be cause for replacing the sling. Light surface rust does not substantially affect strength of a sling.
8. Pulled Eye Splices: Any evidence that eye splices have slipped, tucked strands have moved or pressed sleeves show serious damage may be sufficient cause to reject a sling.
9. Unbalance: A very common cause of damage is the kink which results from pulling through a loop while using a sling, thus causing wires and strands to be deformed and pushed out of their original position. This unbalances the sling, reducing its strength.
10. Kinks: Are tightened loops with permanent strand distortion that result from improper handling when a rope is being installed or while in service. A kink happens when a loop is permitted to form and then is pulled down tight, causing permanent distortion of the strands. The damage is irreparable and the sling must be taken out of service.
11. Doglegs: Are permanent bends caused by improper use or handling. If the dogleg is severe, the sling must be removed from service. If the dogleg is minor, (exhibiting no strand distortion) and cannot be observed when the sling is under tension, the area of the minor dogleg should be marked for observation and the sling can remain in service.",Contractor,,ASPOM decides,,,,https://www.notion.so/Section-ed4c1d5af3bf423b92c3935fd9e38323,,,
activity_140,Chain Sling (alloy steel chain sling): Inspection Frequency Verification,,Perform inspection of the chain sling ( alloy steel chain sling) for safe usage. ,1,Year,,Inspect,"In addition to the inspection of complete wire rope sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.
",APSOM,,ASPOM decides,,,,,,,
activity_141,Wire Rope Sling (alloy steel chain sling): Inspection Frequency Verification,,Perform inspection of the Wire Rope Sling (alloy steel chain sling).,1,Year,,Inspect,"In addition to the inspection of complete wire rope sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",APSOM,,ASPOM decides,,,,,,,
activity_142,Wire Mesh Sling: Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the wire mesh sling for safe usage.,1,Year,,,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,,,,
activity_143,Wire Mesh Sling: Inspection For Safe Usage,,Perform inspection of the wire mesh Sling.,1,,,Inspect,"Metal mesh sling should be removed from service in any of the below is found:

a) Missing or illegible sling identification
b) Broken weld or a broken brazed joint along the sling edge
c) Broken wire in any part of the mesh
d) Reduction in wire diameter of 25% due to abrasion or 15% due to corrosion
e) Lack of flexibility due to distortion of the mesh
f) Distortion of the choker fitting so the depth of the slot is increased by more than 10%
g) Distortion of either end fitting so the width of the eye-opening is decreased by more than 10%
h) 15% reduction of the original cross-sectional area of any point around the hook opening of the end fitting
i) Visible distortion of either end fitting out if its plane
j) Cracked end fitting
k) Slings in which the spirals are locked or without free articulation shall not be used
f) fittings that are pitted, corroded, cracked, bent, twisted, gouged or broken
g) Other conditions, including visible damage, that cause doubt as to the continued use of the sling",Contractor,,ASPOM decides,,,,"https://www.notion.so/OSHA-1910-184-Section-1910-184-d-ab378a867d1c432a82a6a393ab9c5fb9, https://www.notion.so/ASME-B30-9-2018-Section-9-3-9-5-f4fbb7f1912a4205a5950164bdaa2bf8",,,
activity_144,Wire Mesh Sling (alloy steel chain slings): Inspection Frequency Verification,,Perform inspection of the wire mesh sling (alloy steel chain slings).,1,Year,,Inspect,"In addition to the inspection of complete wire mesh sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",APSOM,0.15,ASPOM decides,,,,,,,
activity_145,Fall Protection ,,Inspect fall protection equipment to insure it is in good condition for safe usage. ,1,Year,,Inspect,"CSA Z259.17-16 
12.3
Employers shall ensure a competent person performs an annual documented inspection of all fall-protection equipment and systems. More frequent inspections might be required if specified by the manufacturer of design engineer. The intervals specified in Table 5 for each item shall apply n the absence of such recommendations. Equipment used under harsh conditions or higher frequency of use shall be inspected more frequently than specified in Table 5.
12.7
A record shall be created for each active fall-protection equipment and system. The record shall include the following:
a) the details specified in Table 6
b) Documentation on the maintenance and servicing history of all equipment, which shall be readily available until the equipment is permanently removed from service.",Contractor,,,,,,https://www.notion.so/CSA-Z259-17-16-Section-12-3-14d6f815a6cd460ea846f777636288d0,,,
activity_146,Emergency Eyewash Station- plumbed,,Complete the inspection record sheet for the plumbed Emergency Eyewash Station.,1,Week,,Inspect,"1) Follow the ""Weekly Emergency Eyewash Station Maintenance Checklist"" SP O5 Appendix A to perform the inspection.[http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/eyewash-inspection-checklist.pdf]
2) Complete the required information in the checklist including the date and initials of the person performing the inspection.
3) If any questions in the checklist resulted in a negative answer, correct the issue yourself if you can. If not, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
4) Report any obstructions, damage, improper flow, or potential problems to the area supervisor.",PT,0.25,No,,,,,,,
activity_147,Emergency shower - plumbed,,Inspect the emergency shower-plumbed to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency shower- plumbed:
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_148,Emergency shower- portable/self-contained,,Inspect the emergency shower- portable/self-contained to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency shower- portable/self contained:
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_149,Emergency Eyewash Station- portable/self-contained ,,Complete the inspection record sheet for the portable Emergency Eyewash Station.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency eyewash station- portable:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_150,Personal Eyewash- Portable ,,Inspect the portable Personal Eyewash to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the personal eyewash:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Ensure unit is protected from freezing and is not exposed to temperatures over 38 degrees C
- Ensure unit has the capacity to deliver immediate flushing fluid without being injurious to the user
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,https://www.notion.so/ANSI-Z358-1-2014-Section-1aa250e630f941c0b261564ac8b3226f,,,
activity_151,Combination eyewash/shower- plumbed,,Inspect the Combination eyewash/shower- plumbed to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the combination eyewash/shower- plumbed:-
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in the place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_152,Combination eyewash/shower- portable/self-contained,,Inspect the Combination eyewash/shower- portable/self-contained to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the combination eyewash/shower- portable/self-contained:-
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_153,Chemical Suit: Inspection For Safe Usage Condition,,Inspect the Chemical Suit to ensure it is in good working condition.,1,Year,,Inspect,"Pressure testing of vapor protective suits should be conducted at a frequency recommended by the manufacturer but no less often than upon receipt of the garments after each wearing if the suit is to be reused, and at least annually thereafter. 
Pressure Test and Inspection of the level 'A' front entry suit
1. Check the bag for any damage
2. Check the Bog zipper is moving freely
3. Check the expiry date of the suit
4. The suit should be pressure tested and inspected by the manufacturers every 1 year
Note: If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,https://www.notion.so/ASTM-F1052-14-Section-4-2-709de60004b44d8bb1b622a248d2b212,,,
activity_154,Spill Kit: Inspection For Safe Usage Condition,,Inspect the spill kit to ensure it is in good working condition and usable.,3,Month,,Inspect,"Inspect and ensure spill kit is sealed. If seal is broken, verify contents, replenish and re-seal.",PT,0.25,No,,,,https://www.notion.so/Ontario-Regulation-224-Section-SPILL-PREVENTION-AND-CONTINGENCY-PLANS-288abb434fc6437096f5c0327a7a79c5,,,
activity_155,Forklift: Hourly,,"Inspect the Forklift as per Ontario Regulation 851/90, Section: 51. (1) (b)  to ensure it is in good working condition.",200,Metered Run-Hour,,Inspect,"O. Reg 851 S 51 (1) - A lifting device shall be, 
(b) thoroughly examined by a competent person to determine its capability of handling the maximum load as rated
i) prior to being used for the first time, and
ii) thereafter as often as necessary but not less frequently than recommended by the manufacturer and in any case, at least once a year, and a permanent record shall be kept, signed by the competent person doing the examination. 
Refer to General Inspection Requirements Document for Detail
Note: If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,https://www.notion.so/Ontario-Regulation-851-90-Section-51-1-b-66b52dd8077b4725bc183b998d66c207,,,
activity_156,,,,,,,,,,,,,,,,,,
activity_157,Gaseous Fuel Handling Valves,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling Valves for the valve to be in good working condition. ,1,Year,,Verification,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.25,No,,,,,,,
activity_158,Gaseous Fuel Handling Valves,,Inspect the Gaseous Fuel Handling Valves to ensure it is in good working condition.,1,Year,,Inspect,"Valves that are necessary for the safe operation of the digester das system shall be checked and serviced, including lubrication when necessary, at intervals sufficiently frequent to ensure their satisfactory operation. The frequency of such checking and servicing shall be Identified in the written instructions specified in Clause 13.1.2
O.Reg 212
Duty to maintain safe operating condition
15. An owner or user of an appliance, equipment, a work or any other thing employed in the handling or use of gas shall ensure that the appliance, equipment, work or thing employed in the handling or use of gas is maintained in a safe operating condition. O. Reg. 212/01, s. 15",PT,0.15,No,,,,https://www.notion.so/CSA-B149-6-20-Section-13-6-0fc312ebc7ea4d5c91e802e5c48437dc,,,
activity_159,Gaseous Fuel Handling drip-trap Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling drip-tray for it to be in good working condition. ,1,Year,,,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.15,No,,,,https://www.notion.so/CSA-B149-6-20-Section-13-8-afcdf82b83e64d509fdabe6307c517a0,,,
activity_160,Gaseous Fuel Handling drip-trap: PM to Ensure Continuous Operation,,Inspect the Gaseous Fuel Handling drip-trap to ensure it is in good working condition and clean.,,,,,"A continuous-flow-type drip trap, including associated vent/siphon breaker piping and drain line, shall be kept clean at all times to ensure continuous operation. 
- A periodic inspection and maintenance schedule shall be established and include the following:
a) ensuring that the water level is at a proper operating height: and
b) checking for continuous flow (trickling) of separated water to drain.  

Duty to maintain safe operating condition
15. An owner or user of an appliance, equipment, a work or any other thing employed in the handling or use of gas shall ensure that the appliance, equipment, work or thing employed in the handling or use of gas is maintained in a safe operating condition. O. Reg. 212/01, s. 15",PT,0.25,No,,,,https://www.notion.so/CSA-B149-6-20-Section-13-8-afcdf82b83e64d509fdabe6307c517a0,,,
activity_161,Gaseous Fuel Handling compressor and Pressure relive device,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling compressor and pressure relive device for it to be in good working condition. ,1,Year,,,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.15,No,,,,,,,
activity_162,Gaseous Fuel Handling compressor and Pressure relive device,,Inspect the Gaseous Fuel Handling compressor and pressure relive device to ensure it is in good working condition.,1,Year,,,"For inspection and test purposes, all compressors, relief devices, and pressure limiting equipment shall be subjected to at least annual inspection and to such tests as are necessary to determine that
a) they are in good working condition;
b) they are adequate from the standpoint of capacity and reliability of operation for the service in which they are employed;
c)they are properly installed and protected from dirt, liquids, or other conditions that might prevent proper and safe operation; and
d) the relief devices are set to function at the correct pressure.

- Regularly scheduled inspections shall be made of each housing containing pressure-limiting equipment or relief devices to determine whether the housing is in the good physical condition and adequately vented. The condition of the housing access opening shall be examined to ensure that they do not present a safety hazard. 
- Records of the inspections and tests specified above shall be maintained, as well as records of all corrective actions taken.",PT,0.25,No,,,,https://www.notion.so/CSA-B149-6-20-Section-13-5-1-a263508afda54417a89ef92ea9aaca17,,,
activity_163,Power Boiler,,"Perform a system test of the boiler to ensure boiler is in good working condition as per Ontario Regulation 220/01 Code Adoption  Document, Section: 1.37 a",1,Year,,Test,"1.37 a. Power boilers 
i. steam service operating pressure above 103 kPa (15 psig) shall have a system test or lift test annually and shall be serviced every five years, 
ii. hot water service operating pressure above 1100 kPa (160 psig) or above the temperature 121oC (250oF) shall have a system test or lift test annually and shall be serviced every five years;",Contractor,,,,,,https://www.notion.so/Ontario-Regulation-220-01-Code-Adoption-Document-Section-1-37-a-fb844d600cb64bd8896751e36a6621f2,,,
activity_164,Power Boiler,,Perform a service of the boiler to ensure boiler performs in good working condition,5,Year,,Service,"1.37 a. Power boilers 
i. steam service operating pressure above 103 kPa (15 psig) shall have a system test or lift test annually and shall be serviced every five years, 
ii. hot water service operating pressure above 1100 kPa (160 psig) or above the temperature 121oC (250oF) shall have a system test or lift test annually and shall be serviced every five years;",Contractor,,,,,,,,,
activity_165,Pressure Vessel,,Perform the inspection of pressure vessel to ensure it is in good working condition,1,Year,,,,Contractor,,,,,,,,,
activity_166,Pressure Vessel,,Inspect the pressure vessel to ensure it is in good working condition. ,3,Year,,Inspect,,Contractor,,,,,,https://www.notion.so/Ontario-Regulation-220-01-Code-Adoption-Document-Section-5-2-Table-1-D-fcedbc58c4c84395ae4fbc4579a0da73,,,
activity_167,Pressure Vessel: Pressure Vessels and Piping systems,,"Inspect the pressure vessel and piping system to ensure it is in good working condition as per manufacturer guideline and Ontario Regulation 220/01 Code Adoption Document, Section: 1.37",3,Year,,Inspect,"1.37 d. Other pressure vessels and piping systems not listed above, including boilers other than steam or hot water service, shall be serviced every 3 years.",Contractor,,,,,,https://www.notion.so/Ontario-Regulation-220-01-Code-Adoption-Document-Section-1-37-d-f6da1aba0c3c4baeaac7190ee8a2f4c0,,,
activity_168,Pressure Vessel: All Pressure Vessel: Pressure Vessels and Piping systems,,Inspect the pressure vessel to ensure it is in good working condition. ,,As Per Usage,,Inspect,"1.37 c. Pressure vessels and piping systems
i. steam service, shall be serviced every 5 years; where annual lift tests are conducted from the beginning of the service interval, servicing may be
extended to a maximum of 8 years,
ii. air service, shall be serviced every 5 years; where annual lift tests are conducted from the beginning of the service interval, servicing can be extended to a maximum of 10 years,
iii. Anhydrous ammonia; flammable, cryogenic and dry; flammable non-corrosive, non-toxic, non-fouling gases shall be serviced every 5 years,
iv. Non-flammable cryogenic and dry; non-flammable non-corrosive, non-toxic, non-fouling gases shall be serviced every 5 years; servicing may be extended to every 10 years if system pressure testing is performed every 5 years,
",Contractor,,,,,,,,,
activity_169,Piping System,,Perform a manual lift test OR system test of the piping system that operates up to and including a maximum pressure of 1100kPa (160 psig) at a maximum temperature of 121oC (250oF) to ensure it is in good working condition.,2,Year,,Test,Perform a manual lift test or system test of the piping system.,Contractor,,,,,,,,,
activity_170,,,Service the piping system that operates up to and including a maximum pressure of 1100kPa (160 psig) at a maximum temperature of 121oC (250oF) to ensure its performance.,6,Year,,Service,Service the piping system. ,Contractor,,,,,,,,,
activity_171,,,Perform a manual lift test of piping system operating steam up to and including a maximum pressure of 103 kPa (15 psig).,1,Year,,Test,Perform a manual lift test of the piping system.,Contractor,,,,,,,,,
activity_172,,,Service the piping system that operates up to and including a maximum pressure of 103 kPa (15 psig) to ensure its performance.,5,Year,,Service,Service the piping system. ,Contractor,,,,,,,,,
activity_173,Drench Hose- Plumbed,,Perform an inspection of plumbed drench hose to ensure it is in good working condition. ,1,Week,,Inspect,"1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in a place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_174,Drench Hose- Portable/self-contained,,Perform an inspection of portable/self-contained drench hose to ensure it is in good working condition. ,1,Week,,Inspect,"1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,
activity_175,Fixed Crane,,Perform inspection of the fixed crane for safe operation as per standards and manufacturer recommendations. ,1,Year,,Inspect,"A lifting device shall be, 
(b) thoroughly examined by a competent person to determine its capability of handling the maximum load as rated
i) prior to being used for the first time, and
ii) thereafter as often as necessary but not less frequently than recommended by the manufacturer and in any case, at least once a year, and a permanent record shall be kept, signed by the competent person doing the examination. 
",Contractor,,No,,,,https://www.notion.so/Ontario-Regulation-851-90-Section-51-1-b-4383725d390e44519d1894276d64710d,,,
activity_176,Elevating Work Platform,,Perform inspection of the Elevating Work Platform for safe operation. ,3,Month,,Inspect,"Note: The inspection must meet the requirements of TSSA: Elevating Devices - Code Adoption Document Amendment (May 3 2019) and Ontario Regulation 851/90.

1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:

(a) loose bolts, nuts, and pins;
(b) hydraulic oil filter for cracks and leaks, metal chips or pieces on the filter that may denote failure in the pumps, motors, cylinder, evidence of rubber particles on the filter element that may indicate deterioration of hose, O-ring, or other rubber components;
(c) fuel filter for function;
(d) fan belts for adjustments and excessive wear;
(e) hydraulic hoses for cracks, leaks, and blistering and evidence of excessive abrasion on all flexible and rigid hoses;
(f) hydraulic pumps and motors for cracks or leaks, leaks at joints, seal leaks, loss of operation speed, excessive heating of fluid, and loss of pressure;
(g) hydraulic cylinders for drifting caused by fluid leak across the holding valve or the piston, rod seal leakage, scored and nicked cylinder rods, dented barrel, and unusual noises or vibration'
(h) all control mechanisms for wear and response time;
(i) interlocks, slope warning system, and limit switches;
(j) all chain and cable mechanisms;
(k) other items as specified by the manufacturer;

2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",Contractor,,No,,,,,,,
activity_177,Elevating Work Platform,,Perform annual inspection of the Elevating Work Platform for safe operation. ,1,Year,,Inspect,"The inspection must meet the requirements of TSSA: Elevating Devices - Code Adoption Document Amendment (May 3 2019) and Ontario Regulation 851/90.
1) An annual inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
(a) outrigger and outrigger housing (boxes), including the condition and torque of the ring gear bolts;
(b) platform rotating, elevating, and leveling mechanisms;
(c) main turret rotating mechanism, including the condition and torque of the ring geat bolts;
(d) brakes;
(e) all tie-down points;
(f) boom section, pins, cylinder rod ends, and leveling devices;
(g) switches for wiring and all electrical connections;
(h) manufacturer's outstanding safety bulletins;
(i) other items as specified by the manufacturer;
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,,,,
