Activity Name (TO CHANGE TO ACTIVITY CODE),Failure Mode,Activity Description,Freq Numeral,Freq Literal,Note on Trigger Condition,Activity Type,Activity Procedure Recommended Action,Trade,Wrench Time (H),Asset Offline?,Resources,Applies to Class,Applies to Product-Line,Comments,More Specific Activity Child,More General Activity Parent,Parent ID,Act ID
SP 36A First Aid Station Inspection for Less Than 5 Workers,,Inspect the first aid station for not more than five workers in any one shift,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix A - First Aid Checklist 1-5 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-1-5.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.25,No,,,,,,,,3198c5403d3047e0bfebe1514f26f280
"SP 36B First Aid Station Inspection for  more than 5, less than 15 Workers",,Inspect the first aid station for more than five workers and not more than fifteen workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix B - First Aid Checklist 6-15 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-6-15.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.25,,,,,,,,,b2e331c8945d4cd48eec90d5227752f2
"SP 36C First Aid Station Inspection for  more than 15, less than 200 Workers",,Inspect the first aid station for more than fifteen workers and fewer than 200 workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix C - First Aid Checklist 16-199 Workers. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-workers-16-199.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.5,,,,,,,,,bff4e08246874ff0bf47458196957d63
SP 36D First Aid Station Inspection for  more than 200 Workers,,Inspect the first aid room for 200 or more workers in any one shift.,4,Month,,Inspect,"1) Follow the ""First Aid Station"" section in the "" First Aid Requirements"" (SP 36) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-requirements.pdf ]
2) Confirm contents meet Reg. 1101 requirements. Follow appendix D - First Aid Room Checklist. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/first-aid-room.pdf ]
3) For replacement of the First aid kit items, contact City Stores.
4) Complete the inspection record with the date, person name, and signature of the person performing the inspection.",PT,0.5,,,,,,,,,5c5f580476d84fc4a92315ad1fad3094
SP 25 Fixed Vertical Ladder Inspection,,Inspect the fixed vertical ladder for its condition for safe use.,1,Year,,Inspect,"1) Follow the ""Inspection"" section in the "" Ladders"" (SP 25) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/ladders.pdf ]
2) Inspect the ladder for items listed in the ""General Items To Check"" section in SP 25. [ Ladder Safety Inspection Checklist | http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/appendix-a-ladder-safety-checklist.pdf ]
3) If the ladder exceeds six meters in length and is not securely fastened, or is likely to be endangered by traffic, the ladder has to be held in place by one or more workers while being used.
4) When the ladder is not securely fastened, it has to be inclined so that the horizontal distance from the top support to the foot of the ladder is not less than 1/4 and not more than 1/3 of the length of the ladder.  
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.5,,,,,No requirement in the standards. The only requirement and procedure is in the SP 25 for the vertical fixed ladder.,,,,72e58f6552e6450ea89a4575d32e4943
SP25 Portable Ladder Inspection,,Inspect the portable ladder for its condition for safe use.,,Pre-use,,Inspect,"1) Follow the ""Inspection"" section in the "" Ladders"" (SP 25) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/ladders.pdf ]
2) Inspect the ladder for items listed in the ""General Items To Check"" section in SP 25. [ A complete ""Ladder Safety Inspection Checklist"" SP25a is available for reference. | http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/appendix-a-ladder-safety-checklist.pdf ]
3) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",PT,0.5,,,,,,,,,264b1ce8abab4e178ea8e4294d10169a
Backflow Preventer,,Test the backflow preventer in accordance with the legislative requirement.,1,Year,,Legislative,"1) Ensure you have operational approval before performing this task.
2) Using the test kit, verify that the backflow preventer will properly isolate the building water from the city water supply.
3) If the backflow preventer failed to properly isolate, initiate an immediate repair to repair the backflow preventer and capture the repair information in a WMS work order with Repair from Preventive work type.
4) Inform operations that the task as assigned is completed.",Ind Mill,0.5,,,,,Test Procedure missing due to no access to the reqommended source in Toronto muncipal code.,,,,50d4df3f4f8c44cc9ee1882e4f033a14
Life Jacket Inspection Annually,,Inspect the life jacket to insure it is in good working condition.,1,Year,,Inspect,"1) Inspect the life jacket that it is free of rips, tears, or holes.
2) Inspect shoulder and sleeve areas for separation or slippage.
3) Check the zippers for their smooth movement and for damaged zipper parts.
4) Check all the fasteners such as snaps, buckles, and tug-ties for their good working condition.
5) Inspect that mold or mildew is not present on any part.
6) Inspect for UV damage indicated by significant discoloration or bleaching.
7) Thoroughly inspect all the components for dirt and/or corrosion. 
8) Products that indicate failure in any of the above-given areas must be repaired or replaced. ",PT,0.25,,,,,,,,,31c50038d4b346bdb3ff02309fdc557f
Personal Floatation Device (PFD) A Inspection,,Inspect the Personal Floatation Device (PFD) to ensure it is in good working condition.,1,Year,,Inspect,"1) Inspect the PFD that it is free of rips, tears, or holes.
2) Inspect shoulder and sleeve areas for separation or slippage.
3) Check the zippers for their smooth movement and for damaged zipper parts.
4) Check all the fasteners such as snaps, buckles, and tug-ties for their good working condition.
5) Inspect that mold or mildew is not present on any part. 
6) Inspect for UV damage indicated by significant discoloration or bleaching.
7) Thoroughly inspect all the components for dirt and/or corrosion.
8) Perform the Oral Inflation Valve Test by fully inflating the PFD using the oral inflator, and then hold the valve under water. If bubbles appear, it means there is a leakage. 
9) Perform the Air Leak Test by orally inflating the PFD unit firm and then let it sit inflated for 16 hours. A PFD with a leak in it will not hold its firmness. 
10) Inspect the Bobbin (for auto-inflate model) to make sure it's still intact and replace if it looks compromised.
11) Inspect the pill to make sure it's still intact and replace the pill if it looks compromised.
12) Products that indicate failure in any of the above-given areas must be repaired or replaced.
13) Record the PFD service day and year with permanent ink on the PFD service record label. ",PT,0.25,,,,,,,,,77508a296dc240e7928809e5d8c741fd
Personal Floatation Device (PFD) B Oral Valve test,,Perform the Oral Inflator Valve Test of the Personal Floatation Device (PFD) to insure the valve is working.  ,1,Year,,Inspect,"1) Fully inflate the PFD using the oral inflator. 
2) Hold the valve underwater for two minutes. 
3) If bubble appears from the valve, deflate the PFD and re-inflate. 
4) If the PFD valve is still leaking air when underwater, repair/replace the leaking valve/PFD. ",PT,0.25,,,,,This activity to keep separate or combined as mentioned above?,,,,3dd296ed27c9430f8133119cd20cb40b
Personal Floatation Device (PFD) C Leak Test ,,Perform the Leak Test of the Personal Floatation Device (PFD) to insure the device is not leaking when inflated. ,1,Year,,Inspect,"1) Ensure the PFD has passed the "" Oral Inflation Valve Test"".
2) Orally inflate the PFD until PFD is firm. 
3) Let the PFD sit inflated for sixteen hours in a temperature-controlled environment, at a constant temperature.
4) Check the firmness of the PFD; a PFD with a leak will not hold its firmness and should be replaced. 
5) Record ""Annual"" in permanent ink on the PFD service record label.",PT,0.25,,,,,This activity to keep separate or combined as mentioned above?,,,,64d3302deb764774b45816e5ff29be13
Life Jacket Annual Inspection,,Inspect and clean the life jacket to ensure it is in good working condition.,1,Year,,Clean,"Clean the life jacket to ensure it is in good working condition. 

For soiled lifejackets:
Use mild soap and water.
Rinse thoroughly.
Air-dry out of direct sunlight and away from direct heat",PT,0.25,,,,,,,,,fb3d1ae705a04f66aa97cbe18b62ef76
Life Ring Visual Annual Inspection,,Inspect the life ring to insure it is in good working condition.,1,Year,,Inspect,"1) Inspect the life ring that it is free of rips, tears, or holes.
2) Inspect that mold or mildew is not present on any part.
3) Inspect for UV damage indicated by significant discoloration or bleaching.
4) Thoroughly inspect all the components for dirt and/or corrosion. 
5) Products that indicate failure in any of the above-given areas must be repaired or replaced. ",PT,0.25,,,,,No Legislative standards for the asset. ,,,,943d76c6ca104877846b7cb0984e432b
Rubber Insulating Gloves effectiveness Inspection,,Inspect the rubber insulating gloves for their effectiveness to provide safety.,6,Month,,,"1) Inspect rubber insulation gloves for the following
- hole, tear, puncture, or cut;
- Ozone cutting or ozone checking (a series of interlacing cracks produced by ozone on rubber under mechanical stress);
- Embedded foreign objects;
- Texture changes such as swelling, softening, hardening, or becoming sticky or inelastic; or
- Any other defect that damages the insulating properties
2) If damage is found, create a work request in WMS to replace and re-inspect the rubber insulating gloves.",Contractor,0.25,,,,,,,,,3bc4d3b9865a41f0b2218296c489a1f3
Rubber Insulating Gloves Air Test,,"Air test the rubber insulating gloves as per ASTM F496-20, for their effectiveness to provide safety.",6,Month,,Test,"1) Complete air test as per ASTM F496-20.
2) If the rubber gloves are not compliant, create a work request in WMS to replace and retest the rubber insulating gloves.",Contractor,0.5,,,,,,,,,101a7f7164d6491b8e59108011181fa6
Rubber Insulating Sleeves Inspection,,Inspect the rubber insulating sleeves for their effectiveness to provide safety.,6,Month,,Inspect,"1) Inspect rubber insulation sleeves for the following
- hole, tear, puncture, or cut;
- Ozone cutting or ozone checking (a series of interlacing cracks produced by ozone on rubber under mechanical stress);
- Embedded foreign objects;
- Texture changes such as swelling, softening, hardening, or becoming sticky or inelastic; or
- Any other defect that damages the insulating properties
2) If damage is found, create a work request in WMS to replace and re-inspect the rubber insulating sleeves.",Contractor,0.25,,,,,,,,,1e4622b0740044e29852ceb65f35efba
Rubber Insulating Sleeves Air Test,,"Air test the rubber insulating sleeves as per ASTM F496-20, for its effectiveness to provide safety.",6,Month,,Test,"1) Complete air test as per ASTM F496-20.
2) If the rubber sleeves are not compliant, create a work request in WMS to replace and retest the rubber insulating sleeves.",Contractor,0.5,No,,,,,,,,8f4c275c48db40c5896181513ed92c21
Emergency Wash Annual Inspection,,"Annual Eyewash Inspection per ANSI Z358.1-2014, Sec 5.5.5",1,Year,,Inspect,"Ensure that 
* the eyewash is still at accessible locations that require no more than 10 seconds from hazard,
* the path of travel from the sources of hazard to the eyewash is free of obstructions, and that not new structure or door has been added,
* any lighting in the area of wash station is working,
* check for the existence of shutoff valve, if any is found, ensure that a measure (still) exists to prevent its unauthorized shutoff
* is connected to a supply of flushing fluid per the manufacturer’s installation instructions,
* has sufficient supply to sustain spray pattern for a minimum period of 15 minutes,
* if the eyewash is vulnerable to freezing, it is protected from freezing the protection measures are in working condition.
If the emergency eye-wash or shower station is not compliant, notify the plant operations and create a work request in WMS",Decision of FMT,0.5,No,,,,1/30/23 - [ ]TH with Durai and Robin: cannot fully assume this is performed by contractor 2) the procedure does not cite the standard it comes from.  ,,,,680e55460236460f8031d669d33b57da
Emergency eyewash or shower- general,,Perform inspection for the operation of emergency eyewash and shower station.,1,Week,,Inspect,"1) Follow the ""Weekly Emergency Eyewash Station Maintenance Checklist"" SP O5 Appendix A to perform the inspection.[http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/eyewash-inspection-checklist.pdf]
2) Complete the required information in the checklist including the date and initials of the person performing the inspection.
3) If any questions in the checklist resulted in a negative answer, correct the issue yourself if you can. If not, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
4) Report any obstructions, damage, improper flow, or potential problems to the area supervisor.",PT,0.25,No,,,,,,,,ecdf440f6df24d45aacc3392c66a82f5
Eye/face station-plumbed,,Perform inspection for the operation of eye/face station- plumbed.,1,Week,,,"1) Inspect all the items listed below for the eye/face station-plumbed:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 � 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,968fd8c63a1d438882cdad12458e5b95
Self-contained breathing apparatus (SCBA),,Perform fit tests on all appropriate staff with all the components of self-contained breathing apparatus (SCBA).,1,Year,,Test,"1) Perform a fit test on all appropriate staff with all the components (hoses, regulator, pressure gauges, facepiece, harness, etc) of self-contained breathing apparatus (SCBA).
2) If any issues with fitting or sealing of components, report to the supervisor.
3) Practice the use of SCBA equipment.
4) Schedule SCBA usage refresher training for the appropriate staff.
5) Inspect tank for date stamp of last ""hydrostatic test"", if it has passed over 3 years from the test, report to supervisor immediately and request to schedule the ""hydrostatic test"".
",Contractor,1,,,,,,,,,894f470c64324738880a024789b35467
Self-contained breathing apparatus (SCBA): Hydrostatic Test,,Perform hydrostatic pressure test for all SCBA steel and aluminum cylinders to test the structural integrity of cylinders.,5,Year,,Test,"1) Perform a ""Hydrostatic Test"" for composite SCBA cylinder.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,,,,,7610a2fcb3294591bccabeb3a85e0f8b
Self-contained breathing apparatus (SCBA),,Check the service life of the composite cylinder of SCBA.,1,Year,,Inspect,"1) Check the manufacturing date for the composite cylinder. The composite cylinder must be removed from service no later than 15 years from its manufacturing date.
",Contractor,0.25,,,,,,,,,da1acb3de9134a69a71534aa11105ae4
Self-contained breathing apparatus (SCBA),,Perform hydrostatic pressure test for all SCBA steel and aluminum cylinders to test the structural integrity of cylinders.,3,Year,,Test,"1) Perform ""Hydrostatic Test"" for composite SCBA cylinder.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,,,,,86f2a8c08fb64141b8e05b1f863fb018
Self-contained breathing apparatus (SCBA),,Perform hydrostatic pressure test for all SCBA composite cylinders to test the structural integrity of cylinders.,5,Year,,Test,"1) Perform a ""Hydrostatic Test"" for all steel and aluminum SCBA cylinders.
2) Remove the cylinder from service upon failure of a hydrostatic test.",Contractor,1,,,,,,,,,17ec2d4572b544c19cc906ec2de9df29
"Generator: Consumables, Fuel Level Check",,Inspect the fuel level in the auxillary supply tank. ,1,Week,,Inspect,"1) Inspect the fuel level in the auxiliary supply tank.
2) If the fuel level is below the designated low level, immediately create a Work Request for refueling. 
3)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,No,,,,Why is the standards information is not showing up?,,,,1049bc15ba324a2cb0688cf9f7f12b77
"Generator: Consumables,  Main Tank Fuel Level",,Inspect the fuel level in the main tank to make sure there is sufficient fuel for the generator to run a minimum of 2 hours.,1,Week,,Inspect,"1) Inspect the fuel level in the main fuel supply tank.
2) If the fuel level is is not sufficient for the generator to run for 2 hours, immediately create a Work Request for refueling.
3)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,No,,,,,,,,31a8b8173c0d41e5b0f5bed131db9961
"Generator: Consumable, Oil Level",,Inspect the lubricating oil level. ,1,Week,,Inspect,"NOTE: if a dipstick is found on the governor, fuel pump, or any other device, their oil levels must also be checked.
SAFETY WARNING: the oil may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If the generator is running turn off the generator, and let it sit idle for 4 minutes to let the oil settle.
2) Pull out the oil level gauge and wipe it clean with a cloth.
3) Insert the oil level gauge fully into the oil level gauge guide and then pull it out again to check for the fill level.
4) Confirm that the engine oil level displayed at the generator control panel roughly agrees with the dipstick reading.
5) Record oil level.
6) Top-up oil as required.
NOTE: use the machine oil type specified by the OEM for the top-up.",Ind Mill,0.25,No,,,,,,,,9d107730e8474ee1b51b1829c5806217
"Generator: Consumables, Engine Coolant Level",,Inspect engine coolant level. ,1,Week,,Inspect,"1) Ensure the generator is not running and cooled off to make sure the coolant tank is not pressurized.
2) Verify that the coolant fill level is more than halfway between the low and high-level marks.
3) Record coolant level.
4) Confirm that the level indicated on the level gauge and/or the generator control panel reading is correct.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,,,,,,,,,e2a63b786acc4995be3dfda5ecf590f2
"Generator: Consumables, Check system for Leakage",,"Inspect engine, generator, fuel tank(s), and cooling systems for leakage",1,Week,,Inspect,"1) Use a flashlight to inspect for any signs of oil, fuel, coolant, electrolyte, or any other leaks on the genset.
2) Check the drip tray or the ground for any liquid.
3) If a leak is noticed,  create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.25,,,,,,,,,bbbb0f8cdbb842e284eb7d78babab7e3
"Generator: Consumables, Inspect Fuel Transfer Pump ",,Inspect for proper operation of fuel transfer pump (if applicable),1,Week,,Inspect,"NOTE: Replacement or repair of the fuel filter should be done by a TSSA Certified Petroleum Mechanic.
1) Listen to the pump's operation (using a stethoscope if needed); ensure the pump is not making unusual grinding or rumbling noises that suggest abnormal wear.
2) Take note of any signs of fuel leak at the pump.
3) If an issue is discovered, provide a detailed comment, and create a Work Request for a TSSA certified technician.
NOTE: The pump is usually located at or near the fuel filter/fuel water separator.",Ind Mill,0.15,,,,,,,,,5f3d263129a543ffbb313dd3846b358b
"Generator: Consumables, Inspect Fuel Filter",,Inspect fuel filter for contamination if the filter is equipped with a transparent bowl.,1,Week,,Inspect,"NOTE: applicable to fuel filters fitted with a transparent bowl.
1. Visually check for the presence of solids or waxy sludge in the filter bowl.
2. Check if the fuel appears cloudy or dark brown.
3. Check fuel level is within 80% of the filter change indication line at the top of the bowl.
4. If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,eac78faf05d54899b53bed5ff136f9fd
"Generator: Starter System, Inspect Electrical Starter",,"Inspect electrical starter for cleanliness, mounting, and terminal security.",1,Week,,Inspect,"1) Ensure the starter is rigidly mounted.
2) Check electrical connection for tightness and integrity.
3) Wipe off excess dust with a rag.
4) When starting the engine for the monthly load test, verify that the cranking is not sluggish.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,28ab9cf0063e450e9bc5bb784287b17c
"Generator: Starter System, Inspect Air Tank",,Inspect air tanks for pressure.,1,Week,,Inspect,"1) Check the air pressure gauge to see if the air pressure in the air tank conforms to the standard.
2) Open the air pressure gauge valve.
3) Check the air pressure gauge.
Specified value: For air direct starting: 2.94 MPa {30 kgf/cm2} [427 psi] For air motor: 0.98 MPa {10 kgf/cm2 [142 psi]
4) If the specification of the air tank differs from the above specification, corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,cf0e7304bb6945318406552d512b332d
"Generator: Starter System, Inspect Valve",,Inspect valve for leakage,1,Week,,Inspect,"1) Look around the valve for signs of damages.
2) Ensure that the valve is rigidly mounted.
3) hear (using a stethoscope if needed); if there is any hissing sound coming from the valve, indicating loose connection and leakage.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,8f08fe5bf2044b14afcfc33792450ad1
"Generator: Starter System, Inspect Auxiliary Engine and Compressor",,Test auxiliary engine and compressor for proper operation.,1,Week,,Inspect,"1) Turn on the the GenSet.
2) Locate the auxiliary engine and insure it is operating without issues, and check for any unusual noise coming from the auxiliary engine. 
3) Locate the compressor and insure it is operating without issues, and check for any unusual noise coming from the compressor. 
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",,,,,,,,,,,6092814806f245c993da39ed8ca30a38
"Generator: Starter System, Condensation Bleed Off",,Bleed off any condensation,1,Week,,Drain,"1) Make sure the genset is completely turned off.
2) Check the pressure gauge to make sure there is some pressure in the compressor tank.
3) Open the drain tap enough for the condensated water to blow out.
4) Close the drain tap once the water is drained. 
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,d7437f59c92848a3bf4dcd4686a6f75c
"Generator: Batteries and Charging Equipment, Inspect Battery Cells",,Inspect all battery cells for correct electrolyte fill level (applicable to vented or flooded lead-acid batteries only). ,1,Week,,Inspect,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Clean the top of the battery to remove any dust or corrosion built up.
2) Open the battery's top caps to expose the fill wells.
3) Using a flashlight, ensure the electrolyte level is at least 1/2 inch above the plates.
4) Warning: do not fill the battery beyond the full indicator mark or above the bottom of the fill wells.
5) If the electrolyte level is low, top it up with distilled water.",Ind Mill,0.25,,,,,,,,,668addff31d34cc9a54435fec7d2cb98
"Generator: Batteries and Charging Equipment, Test Battery Cells",,Test all battery cells for correct electrolyte specific gravity (applicable to vented or flooded lead-acid batteries only).,1,Week,,Test,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Open the top cover of the battery.
2) Using a battery hydrometer, ensure that the specific gravity of the battery electrolyte is 1.265 or higher.
3) Record the specific gravity of the batteries.
4) If float voltage is NOT correct, record notes, detailed comments, and create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair and verify the charger's charge and float voltages.
",Ind Mill,0.25,,,,,,,,,4a0c7c84acca4d54aec12d1ca82b267a
"Generator: Batteries and Charging Equipment, Inspect Electrical Connections",,Inspect electrical connections for tightness and evidence of corrosion.,1,Week,,Inspect,"SAFETY NOTE: battery acid is very corrosive, long chemical resistant gloves, rubber aprons, and face protection should be worn.
1) Inspect for tightness of the terminal.
2) If light corrosion is found, disassemble the terminal, and clean the contacts gently using a fine metal brush or battery post cleaning tool.
3) If a severely corroded contact or crack in the house is found, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair to:
- replace the battery and/or the cable connector.
- check all battery charging voltages are within specification.
",PT,0.15,,,,,,,,,91de2b77721844e289c60b3f3a1017c9
"Generator: Batteries and Charging Equipment, Inspect Battery for Cleanliness",,Inspect battery for cleanliness and dryness between terminals. ,1,Week,,Inspect,"1) Visually inspect the top of the batteries and the battery terminals.
2) If the top is wet, check if the electrolyte levels are too high.
3) If the electrolyte level is not high, then use a multimeter to check the float, charge, and equalization voltages against the battery manufacturer's specifications.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    ",PT,0.15,,,,,,,,,8657bd972d4d42d0a328de568bc18595
"Generator: Batteries and Charging Equipment, Inspect Charger Connections",,Inspect charger electrical connections for cleanliness and tightness.,1,Week,,Inspect,"1) Visually inspect the electrical connections for cleanliness on the wire.
2) Check the tightness of the battery by giving the connection a twist. 
3) Check for corrosion, if light corrosion is found, clean the contacts gently using a fine metal brush or battery post cleaning tool.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.   ",EICT,0.25,,,,,,,,,4baee3a37e834041996512fa8b818321
"Generator: Engine, Test Lubricant Heater",,Test lubricant heaters for proper operation.,1,Week,,Test,"NOTE: applies to outdoor generators equipped with oil heater (usually located in the oil sump or in a bypass tank)
1) Locate the lube oil heater near the bottom of the engine oil pan; see OEM manual for detail
2) When the temperature is below - 5 C, verify that the heater hose is warm to touch.
",Ind Mill,0.15,,,,,,,,,cac542ace8c14cc7b49629c25cfa1bb2
"Generator: Engine, Test Coolant Heater",,Test coolant heaters for proper operation.,1,Week,,Test,"NOTE: applies to outdoor generators equipped with a coolant/crankcase/block heater (typically a cylindrical device). Applies only when the ambient temperature is below 15 C*.
1) Verify that the coolant heater hoses are warm to touch.
2) Check the coolant temperature, verify the temperature is above 15 degC.",Ind Mill,0.15,,,,,,,,,85a5ad3d1d6b4c4990296ef159c25758
"Generator: Engine, Inspect Linkages",,Inspect governor control linkages (if applicable).,1,Week,,Inspect,"NOTE: applicable to engines equipped with a mechanical governor
1) Visually inspect for excessive dust pollution in the linkage between the governor, throttle, and injection pump.
2) Visually inspect for any tackiness of grease at all pins and joints.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.   ",Ind Mill,0.15,,,,,,,,,46ad697ee05a438bac7fd7f06b6037a2
Generator: Engine4 Check oil level,,Check governor oil level.,1,Week,,Check,"SAFETY WARNING: the oil may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If applicable, check the governor oil level using a dipstick. 
[ If the generator is running turn off the generator, and let it sit idle for 4 minutes to let the oil settle.]
2. Top up the oil if necessary.
NOTE: use the machine oil type specified by the governor OEM",Ind Mill,0.15,,,,,,,,,8d80f0496cc646ab905ee5eb87900d01
"Generator: Engine, Inspect Fuel Pump Oil",,Inspect fuel pump oil sump (if applicable).,1,Week,,Inspect,"1) Inspect the sump for the signs of leakage.
2) Inspect the sump for dust, debris, or damages.
3) Inspect the sump for signs of corrosion.
4) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    

",Ind Mill,0.15,,,,,,,,,e9cd9df0f46347ad969c3497a7a14343
"Generator: Engine, Inspect Fan",,Inspect fan belts for correct tension and wear.,1,Week,,Inspect,"1. Inspect the fan belt for oil contamination, cracks, wear, and heat degradation.
2. Inspect the fan belt for signs of looseness and slacking.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.    
",Ind Mill,0.15,,,,,,,,,c5d7496b203f40a79c252190cce083f5
"Generator: Control Panel, Inspect Control Panel",,Inspect control panel cover for security.,1,Week,,Inspect,"1) Visually inspect the control panel cover for proper closure without gaps.
2) Check no tightening hardware is missing. 
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. ",EICT,0.15,,,,,,,,,367261a65cb143969af3927f728c5b9d
"Generator: Control Panel, Test Annunciator Panel",,Test annunciator lamps to confirm that they are operational. ,1,Week,,Test,"1) If a test button is present, press the test-lights button on the control or annunciator panel to ensure all panel lights are functional.
2) If the test fails, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. ",EICT,0.15,,,,,,,,,78bcfcf0093d48e6a36f0ed29964df84
"Generator: Control Panel, Inspect Control Panel Setting",,Inspect control panel settings (ensure that the unit is ready for automatic start-up).G,1,Week,,Inspect,"1) Use the manufacturer manual to access the control panel settings.
2) Verify the control panel setting that unit is set on ""Auto"" mode. 
3) If the unit is NOT on ""Auto"" mode, use the user manual to change the settings to ""Auto"" mode.",EICT,0.15,,,,,,,,,cbf0a6f3d3d3464294cbc79cefa9ca46
"Generator: Control Panel, Test Trouble Signals",,Test remote visual and audible trouble signals at the building fire alarm panel.,1,Week,,Test,"1) Ensure you have operational approval before performing this task. 
2) Activate alarm by pressing test alarm button, audible sound should be heard 
3) Deactivate by pressing the test alarm button, audible sound should stop 
4) If the alarm failed to activate, ""create a work request with “Repair from Predictive"" work type to repair the generating unit audible trouble signals alarm.",Ind Mill,0.15,,,,,,,,,283eb43adc9e4905a3ad75e8b3dd4918
"Generator: Control Panel, Inspect Louvre",,Inspect air control louvre settings to ensure proper operation.,1,Week,,Inspect,"1) Inspect for debris and obstructions that would hinder the free movement of the louvres.
2) Inspect the louvre actuator linkages are lubricated and free from excessive pollution.
3) If an issue is discovered, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
NOTE: use the recommended lubrication type specified by the OEM; Never use penetrating oil such or WD-40 as a lubricant.

",Ind Mill,0.15,,,,,,,,,227092741c0b43ce9475a7ef9b4457e0
"Generator: Control Panel, Test Emergency Light",,Test emergency lighting unit(s).,1,Week,,Test,"1) Verify that the emergency lighting found in the generator enclosure or room would turn on by actuating its test switch.
2) If the test fails, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
",Ind Mill,0.15,,,,,,,,,7847786bb68b4839932c04b12e06065a
"Generator: Control Panel, Verify Room Temperature",,Verify whether the room temperature is above 10C.,1,Week,,Check,"1) Upon first opening the panel, verify the air temperature inside is higher than 10 degC with a thermometer gun.
2) If the temperature is lower, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair. 
",Ind Mill,0.15,,,,,,,,,a9a71dee52a2436ca4688bb7f7bcddf7
"Generator: Control Panel, Inspect for Cleanliness",,Inspect generator and transfer switch room(s) for cleanliness and accessibility to all components of the emergency system.,1,Week,,Inspect,"1) Visually inspect the ATS room indoor/outdoor for signs of improper material storage, combustible materials, dust, and dirt accumulation.
2) Inspect the accessibility to all components of the emergency system.
3) Take care to limit the dust, clean and remove materials as required.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,0.15,,,,,,,,,366e9ef3e2394aec8f96b39e9a873310
"Generator: Control Panel, Fix the Defects",,Correct all defects found during inspections and tests.,1,Week,,Service,"If corrective action/repair is required related to the proper operation of the generator and its parts, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",,,,,,,,,,,8d76e40430fa4e6aa1ff3a0b00573500
"Generator: Control Panel, PM Data Recording",,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Week,,Record,"Record all inspections, tests, and corrective actions in the log. If log is missing, contact the supervisor to find out the missing information & complete the log. ",Ind Mill,0.25,,,,,,,,,eb4ecccc747949daaa7268676d554c39
Generator: Simulate a Failure,,Simulate a failure of the normal electrical supply to the building.,1,Month,,Test,"NOTE: applicable only if the process load is used OR if the load-bank is connected to the emergency side of the ATS switch.
1) Ensure that the generator control on the generator panel is set to AUTO.
2) Simulate a power failure using the source failure test control on the ATS. - Alternatively, if the source failure test control is not available on the ATS, simulate an actual power failure by opening the utility breaker that is upstream of the Emergency Bus/MCC
3) Ensure that the generator starts without issue and the correct ATS switching sequence occurs.
4) Perform any planned plant load test by starting major plant loads
5) Perform any planned IR inspection on the Emergency Side of the ATS.
6) Restore the utility power and ensure that the correct ATS switching sequence, generator cool-down, and shutdown occurs after the expected delays.
7) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",EICT,,,,,,Uncertain. Will be left as is  for now. ,,,,679d030e18d24e58b603dc6895b2c770
Generator: Load Test 30%,,Operate the system under at least 30% of the rated load for 60 min.,1,Month,,Test,"NOTE: if test load is used, verify that the generator is protected by an inline over-current breaker with the ground trip before proceeding.
1) Start the generator and wait for full speed.
2) Set the load bank to add load in increments of 10-15% of full load every 15 seconds until about 30% is reached. If plant load is used instead, switch on the large motor loads on a 15-second interval until about 30% is reached.
3) One member of the crew is to observe the following parameters in real-time while the load steps are added:
- generator voltage never dips below 0.8 p.u. at any moment; recovers to above 0.9 p.u. while any large motor load accelerates and reaches 1 p.u. when the motor is running (within 5 seconds).
- generator frequency never deviates more than +/- 1 Hz.
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",EICT,,No,,,,,,,,a11c184b55c04fc1b82b5e227315946d
Generator: Operate Transfer Switch,,Operate all transfer switches under load,1,Month,,Test,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out SWP-003 before starting this task. 
3) Simulate a power failure and ensure that the generator starts and supplies electrical power. 
4) Run the generator, with a minimum of 30% of the generator's full load, for 1 hour.
5) If the transfer switches fail to operate as intended, corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",EICT,,,,,,,,,,b073c9adc5de444ebe04643342a1ef5c
Generator: Inspect Brush Operation,,Inspect brush operation for sparking.,1,Month,,Inspect,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out SWP-003 before starting this task. 
3) Inspect the sparking near the brush by turning on the motor. 
4) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",EICT,,,,,,,,,,6a6e4e0180db4170af992ed5f7d6006e
Generator: Inspect Bearing Seal,,Inspect for bearing seal leakage,1,Month,,Inspect,"1) Inspect for any sign of oil bleed from the grease in the large bearings. 
2)  If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,,,,,,,,,,6c434e12cb514351b5cbf3251aca67d3
Generator: Check Operations,,"Inspect for the correct operation of all auxiliary equipment, e.g.m radiator shutter control, coolant pumps, fuel transfer pumps, oil coolers, and engine room ventilation system(s).",1,Month,,Inspect,"1) Allow the engine to run for 20 minutes under load
2) Check the intake louvre has opened
3) If applicable, radiator shutter has actuated to the open position
4) If applicable, any generator room ventilation fans have been turned on and louvres opened.
5) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.

",Ind Mill,,,,,,,,,,5e38f7d20422464da1b12af7f7937ca0
Generator PM Data Record,,Record the readings for all instruments in the log (see. Clause 11.5.3) and verify that they are normal.,1,Month,,Record,"1) Start record the following data, if available from the Genset, near the end of the 60-minute run:
- phase voltages
- frequency
- phase currents
- coolant temperature
- coolant pressure
- engine oil pressure
- fuel injection pressure
- exhaust gas backpressure
- exhaust gas temperature
- total running hours
",PT,,,,,,,,,,81444c7e130240539f1e43249087fec4
Generator: Drain Exhaust System,,Drain the exhaust system condensate trap.,1,Month,,Service,"SAFETY WARNING: the condensate may be hot after a load test, take all PPE precautions to avoid skin burn.
1) If applicable, perform this activity 15 minutes after the engine cools down.
2) Slowly and gradually open the drain nipple and drain the condensate trap completely.
",PT,,,,,,,,,,ed3babcdf92a46ccb6af6d57dd70fc5f
Generator: Inspect Block Heater,,Inspect block heater hoses and wires.,1,Month,,Inspect,"1) Ensure you have operational approval before performing this task. 
2) Follow Lock-out and Tag-out before starting this task 
3) Tactile inspection of engine block heater by physically touch the heater hose to see if there is any heat in the cooling system. 
4) If the block heater has failed, initiate an immediate repair to repair the block heater and capture the repair information in a WMS work order with “Repair from Predictive” work type.",Ind Mill,,,,,,,,,,80e9a39ad7fc48d899529fc98aa0d549
Generator: Fix the Defects,,Correct all defects found during inspections and tests.,1,Month,,Service,"During all of the above tests and inspections if corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Ind Mill,,,,,,,,,,0da1fd6a02854c89b552c36cec88dc54
Generator: PM Data Record,,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Month,,Record,"1) A permanent log of the maintenance work (including inspections and tests) shall be maintained in
accordance with the manufacturer’s manual of operating and maintenance instructions (see Clause
11.5.1). The permanent log shall be kept on-site and shall include at least the following:
a) the date on which the work was done;
b) a note of parts replaced;
c) a note of any unsatisfactory condition discovered, and the steps are taken to correct it; Committee
Member's Copy Only. Distribution Prohibited. CSA C282:19 Emergency electrical power supply for
buildings
d) the name of the person who performed the work; and
e) a note verifying that any switches or controls that were deactivated for safety purposes during
maintenance have been restored to their intended operating condition. Note: A permanent logbook
meeting all of the requirements of this Standard is available from CSA (C282 Logbook).",PT,,,,,,,,,,cc37715c47cf4e8e876a3ab1a584d681
Generator,,"All items in weekly, monthly and",6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,,7fd08ba68328457b8df3029429bb9d0c
Generator,, Inspect and clean engine chrankcase breathers.,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,,b2c7ed8eb6ac4a4989b8346ca163ceb6
Generator,, Inspect and clean all engine linkages.,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,,8d5f690bf54449599c26b649496c5751
Generator,, Lubricate the engine governor and ventilation system.,6,Month,,Service,,Contractor,,ASPOM decides,,,,,,,,c5ba5a8f83ed4ca0a4c0bda397ef75c8
Generator,, Test protective devices for proper operation.,6,Month,,Test,,Contractor,,ASPOM decides,,,,,,,,41e81e37499b457dbc1b144ceac0109b
Generator,," Before start-up, perform two full cranking cycles (as specified in Clauses 10.4.1 and 10.4.2). Near the end of each cycle (and while still cranking), measure and record the lowest indicated battery voltage. If the measured voltage is less than 80% of the battery's rated voltage, replace the battery. Alternatively, perform a battery load test using a suitable load tester.",6,Month,,Test,,Contractor,,ASPOM decides,,,,,,,,6b2822f1f38247a6a70b323d6de7472b
Generator,,Inspect ventilation system belt(s).,6,Month,,Inspect,,Contractor,,ASPOM decides,,,,,,,,e7cee616796f40d58ccc2b689d8f3fac
Generator,,Correct defects found during inspections and tests.,6,Month,,Service,,Contractor,,ASPOM decides,,,,,,,,37cff73261834cc48d5d998cf6b2f4e9
Generator,,"Record all inspections, test, and corrective actions in the log (see Clause 11.5.3).",6,Month,,Record,,Contractor,,,,,,,,,,e96cf790256247958d54a37940ecf5ec
Generator,,"All items in weekly, monthly, 6 months and,",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,9e50f1e8690b40cd8fd77473a7497cfe
Generator,,Control Panel (See Clause B.23),1,Year,,,,Contractor,,ASPOM decides,,,,,,,,8ef699ab50a743079055a1bfff9ea414
Generator,,Open all inspection covers and inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,36cb1ab569364621b76c7df1d330bbc3
Generator,,Test breakers for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,e667ea8947b541ed93f4a42be618b57b
Generator,,Clean insulators and bushings.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,68c50661243c4fbf89dbf0cac1e169ac
Generator,,Test voltage regulator for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,4e9919f9c0574d4a96185383342cbc5f
Generator,,Operate all moving parts to ensure that they move freely.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c5790fc16c984b65a1eba3190d8e3514
Generator,,Clean and dress contacts as necessary.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c891e84f9ec844499d733949e2454b01
Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,e34b28bd565d42c5a2dd768983b3d857
Generator,,Check gauge calibration.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,29fd9624285a4eabb78beade586eb611
Generator,,"With the generator set operating at full load (see Clause 11.3), conduct an infrared survey of all electrical connections to identify any high-resistance connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c5e4205349db44a0bfb8d1cbb744cbec
