Activity Name (TO CHANGE TO ACTIVITY CODE),Failure Mode,Activity Description,Freq Numeral,Freq Literal,Note on Trigger Condition,Activity Type,Activity Procedure Recommended Action,Trade,Wrench Time (H),Asset Offline?,Resources,Applies to Class,Applies to Product-Line,Comments,More Specific Activity Child,More General Activity Parent,Parent ID,Act ID
Generator,," For off-site fueled generators, turn position-indicating gas vall to off-position to ensure valve rotates properly and that the audible alarm on generator control panel activiated.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c143325c8f1e46018a497151c7d93c41
Generator,,Engine:,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,2126992ec6d645ceb803668981900938
Generator,,Change engine lubrication oil and filters.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,137f3037d6b9495395142a572581ab5e
Generator,,Test strength of coolant and chemical protection level of coolant inhibitors.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,b987d2c7cbb9480f8d117b708109f77f
Generator,,"Change fuel filters, clean strainer(s), and verify that the fuel supply valve is open.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,0364e33c95704ca593186a63c40581a2
Generator,,"Inspect the exhaust system. Check and record the back pressure of the exhaust system to ensure that it complies with the engine manufacturers requirements, and compare with previous reading.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,3549180db40a4a22ba4a1a9bde3ee998
Generator,,Clean and lubricate linkages.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,6885eed371e04458b1b95c142a8ef0cc
Generator,,Inspect air filters.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,d9b10df9fdea4d39953d018d36ea58eb
Generator,,Inspect all mechanical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,ef50dc1edbdf49dead8341d12e2f3f0e
Generator,, Inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,6304510d162840c0a2d7c052361db922
Generator,,inspect all external surfaces of heat exchanger(s) and clean as necessary,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,e3c975fd60564feeaee7c1560a7eefe8
Generator,,Inspect all belts and hoses and replace all necessary.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,e56e354b55ac4d5eb3a08907926b9ddf
Generator,,Test and inspect ignition system(s). Replace any defective components.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,44ab6725064a40628b02852d25d6a7f5
Generator,,"Inspect coolant pump(s) for leaks and external wear (if belt driven, remove belt(s) first).",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,eebbfb4a29644c40bda374a64538e7ff
Generator,,"Diesel fuel storage tank(s) : The fuel oil in any storage tank (and auxillary supply tank, if used) shall be tested in accordance with Clause 11.5.5, and if the fuel oil fails the test, it shall be",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,5ee68ba2892e4218b3b07b0603a67488
Generator,,"Drained and refilled with fresh fuel in accordance with Article 6.5.1.5 of the National Fire Code of Canada; or full filtered to remove water, scale, bacteria, and oxidized gums/resins in order to minimize filter clogging and ensure diesel start-up (see Clause B.24 fir commentary).
When the fuel is filtered, it shall be treated with a suitable conditioner and stabilizer to minimize degradation while in storage.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,56a245f7f9a546c68e558ea722b37ab6
Generator,,Test surge suppressor and rotating rectifier on brushless machines.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,823ebeb44769485bbad404108c7d0793
Generator,,Grease bearings (replace old grease with new) (if applicable).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,79cc852442fa458c9d8a278851e6f776
Generator,,Clean commutator and slip rings (if applicable).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,78cf95e78c86415c8ebacc97a17e7c92
Generator,,Clean rotor and stator windings using clean compressed air.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,017cece6c79b4bbca1aadb209b17dcd1
Generator,,Inspect coupling bolts and alignment.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,351f0630f3b94d58abbc544d621edab2
Generator,,Inspect conduits for tightness.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,30130af34cd34c0694d5ecbcd03d2b9d
Generator,,Inspect windings at rotor and stator slots.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c2ab59513bd349b086de40e59c03fd8b
Generator,,Inspect all electrical connections.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,ee57638ac0a04af08d60db8d51e853fb
Generator,,"With the generator set operating at full load (see Clause 11.3), conduct an infrared survey of all electrical connections to identify any high-resistance connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,b33f16ef12ae4f609f47ea29386351d2
Generator,, Overcurrent protective devices:,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,634b4f8582c94b93b24a45da7285d286
Generator,,Electrically isolate all overcurrent protective devices.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,2eeca920753d49dbb4a4b8b1f721492f
Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,c4778a367c1b46eaa5ced22823d22f40
Generator,,Test devices for proper operation.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,198b9b5a839b4133a36e3f21999efa3c
Generator,,"While performing the full load test required by Clause 11.3, conduct an infrared survey of all electrical connections, contacts, and energized components.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,68e8beb407024aaa8b21d1ee8b2222fb
Generator,,Transfer switches,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,84b187e8ecd14847a839d281b9a4688e
Generator,,"Isolate transfer switch, open all inspection covers, and inspect all electrical connections.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,6ede113043d44d368714ab0c4caa471b
Generator,,Operate all moving parts to ensure they move freely.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,2805a5321a2f429f96e4596bf72543e0
Generator,,Clean and dress contacts as required.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,d0faf0f8ec994857934e7f2e70e88a7e
Generator,,Remove all dust.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,a4bfc13adfa4402c8f577c2bbbcf01a6
Generator,,Clean and lubricate linkages.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,22e52e0332604b0ba93052b19d57a9cc
Generator,,"Conduct an infrared survey of all electrical connections, contacts, and energized components while under load on both the normal and te emergency side.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,90993dbf24594e6595b2fd0869ff6f38
Generator,,"Lubricate door locks and hinges (if necessary), especially those of the outdoor enclosures.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,907e1a32d0324f1cb9b43b8930545c8a
Generator,,Conduct a 2 hour full load test (see Clause 11.3).,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,cd71610428484ec59e7d8064e6394239
Generator,,"As needed, review and provide instruction on the technical requirements specified the weekly, monthly and six monthly tables with the person(s) responsible for carrying out the work.",1,Year,,,,Contractor,,ASPOM decides,,,,,,,,b3db897213e84d2b9829efc28c94c15e
Generator,,Correct all defects found during inspections and tests.,1,Year,,,,Contractor,,ASPOM decides,,,,,,,,f9a53a87998841e2860ce88bafe92b8b
Generator,,"Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",1,Year,,,,Contractor,,,,,,,,,,8c4f64f0ec824a31a4d5b12a3c062a91
Web Sling: Inspection Frequency Verification,,Determine if the inspection frequency needs to be increased to perform an inspection of the web sling for safe usage. ,1,Year,,Calibrate,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,,,,,1d42d9aef2ee470f8144e5a2d5ec73a0
Web Sling: Inspection For Safe Usage,,Perform an inspection of the web sling for safe usage.,1,,,Inspect," Web-sling should be removed from service and be discarded if the following conditions are found;
- Missing or illegible sling identification
- Acid or caustic burns
- Melting or charring of any part of the sling
- Holes, tears, cuts, or snags
- Broken or worn stitching in load-bearing splices
- Excessive wear or abrasion
- Knots in any part of the sling
- Discoloration and brittle or stiff areas on any part of the sling, which may indicate chemical or UV damage
- Fittings that are pitted, corroded, cracked, bent, twisted, gouged or broken
- For hooks, removal criteria as stated in ASME B30.10
- For rigging hardware, removal criteria as stated in ASME B30.26
- Other conditions, including visible damage, that cause doubt to the continued use of the sling 
[Note: The site should not perform any repair or fix for the damaged web-sling.] ",Contractor,,ASPOM decides,,,,,,,,e3ce8e366b0f48c7ac99ebd0eba55e13
Web Sling: Alloy Steel Chain Inspection,,Perform an inspection of the web sling alloy steel chain for safe usage.,1,Year,,Inspect,"A thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of :
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",Ind Mill,,No,,,,,,,,facb71c1c26942299d7e72af594a44fb
,,,,,,,,,,,,,,,,,,24379a0de32e4f93bc2fe95dfa323367
Chain Sling: Inspection Frequency Verification,,Determine if the inspection frequency needs to be increased to perform an inspection of the chain sling for safe usage. ,1,Year,,Inspect,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",PT,,,,,,,,,,89a8cbfff9b643b380228c05f93fb152
Chain Sling: Inspection For Safe Usage,,Perform inspection of the chain sling for safe usage. ,1,Year,,Inspect,"Inspect Chain Sling for below:
-Unreadable or missing operating control labels (Contact chain sling manufacturer for replacements of missing identification tags and nameplates.). 
- Check for Structural deformation
- Cracks in welds or structural members
- Check for Excessive wear
- Loose or missing parts, tags, safety guards, fasteners, stops, and/or housings.
- Out of adjustment conditions that interfere with the normal operation and functionality of all mechanisms including automatic hold and release components.
",Contractor,,,,,,,,,,242e96dc5d92460f9e02c9dd79189aa3
Wire Rope Sling: Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the Wire rope sling for safe usage,1,Year,,,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,,,,,ed7074eef32440b79035f8d429f34b2a
Wire Rope Sling: Inspection For Safe Usage,,Perform inspection of the Wire Rope Sling.,1,Year,,Inspect,"Wire Rope sling should be removed from service and be discarded if the following conditions are found:
1. Missing or illegible sling identification. If the tag is missing or illegible, the inspector should remove the sling from service and send it to the manufacturer for current or updated certification, tagging, and testing.
2. Broken Wires: For strand-laid grommets and single-part slings, ten randomly distributed broken wires in one rope lay, or five broken wires in one strand in one rope lay. For cable laid, cable laid grommets and multi-part slings, use the following:
How to Inspect Wire Rope Slings According to ASME B30.9 Standards: Broken Wires Chart
3. Distortion: Kinking, crushing, birdcaging or other damage which distorts the rope structure. The main thing to look for is wires or strands that are pushed out of their original positions in the rope.
4. Heat Damage: Any metallic discoloration, fusing of wires or loss of internal lubricant caused by exposure to heat.
5. Damaged End Attachments: Cracked, bent or broken end fittings caused by abuse, wear or damage.
6. Bent Hooks: No more than 5 percent over the normal throat openings, measured at the narrowest point from the plane of the unbent hook (see ASME B30.10 Hooks).
7. Corrosion: Severe corrosion of the rope or end attachments which has caused pitting or binding of wires should be cause for replacing the sling. Light surface rust does not substantially affect strength of a sling.
8. Pulled Eye Splices: Any evidence that eye splices have slipped, tucked strands have moved or pressed sleeves show serious damage may be sufficient cause to reject a sling.
9. Unbalance: A very common cause of damage is the kink which results from pulling through a loop while using a sling, thus causing wires and strands to be deformed and pushed out of their original position. This unbalances the sling, reducing its strength.
10. Kinks: Are tightened loops with permanent strand distortion that result from improper handling when a rope is being installed or while in service. A kink happens when a loop is permitted to form and then is pulled down tight, causing permanent distortion of the strands. The damage is irreparable and the sling must be taken out of service.
11. Doglegs: Are permanent bends caused by improper use or handling. If the dogleg is severe, the sling must be removed from service. If the dogleg is minor, (exhibiting no strand distortion) and cannot be observed when the sling is under tension, the area of the minor dogleg should be marked for observation and the sling can remain in service.",Contractor,,ASPOM decides,,,,,,,,c0a06449171644d7922bd2415022de12
Chain Sling (alloy steel chain sling): Inspection Frequency Verification,,Perform inspection of the chain sling ( alloy steel chain sling) for safe usage. ,1,Year,,Inspect,"In addition to the inspection of complete wire rope sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.
",APSOM,,ASPOM decides,,,,,,,,776ed11c315048f5aa7b8d6476abd37e
Wire Rope Sling (alloy steel chain sling): Inspection Frequency Verification,,Perform inspection of the Wire Rope Sling (alloy steel chain sling).,1,Year,,Inspect,"In addition to the inspection of complete wire rope sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",APSOM,,ASPOM decides,,,,,,,,1f35d2da57a24d22937e6d333939323d
Wire Mesh Sling: Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the wire mesh sling for safe usage.,1,Year,,,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of sling use
-the severity of service condition
-nature of lifts being made
-experience gained on the service life of slings used in similar circumstances",APSOM,,No,,,,,,,,35d3a871cdcf4c0fb43a118abbc5bfe7
Wire Mesh Sling: Inspection For Safe Usage,,Perform inspection of the wire mesh Sling.,1,,,Inspect,"Metal mesh sling should be removed from service in any of the below is found:

a) Missing or illegible sling identification
b) Broken weld or a broken brazed joint along the sling edge
c) Broken wire in any part of the mesh
d) Reduction in wire diameter of 25% due to abrasion or 15% due to corrosion
e) Lack of flexibility due to distortion of the mesh
f) Distortion of the choker fitting so the depth of the slot is increased by more than 10%
g) Distortion of either end fitting so the width of the eye-opening is decreased by more than 10%
h) 15% reduction of the original cross-sectional area of any point around the hook opening of the end fitting
i) Visible distortion of either end fitting out if its plane
j) Cracked end fitting
k) Slings in which the spirals are locked or without free articulation shall not be used
f) fittings that are pitted, corroded, cracked, bent, twisted, gouged or broken
g) Other conditions, including visible damage, that cause doubt as to the continued use of the sling",Contractor,,ASPOM decides,,,,,,,,9615c395bdc54194a7e265b45b170972
Wire Mesh Sling (alloy steel chain slings): Inspection Frequency Verification,,Perform inspection of the wire mesh sling (alloy steel chain slings).,1,Year,,Inspect,"In addition to the inspection of complete wire mesh sling, a thorough periodic inspection of alloy steel chain slings in use shall be made on a regular basis, to be determined on the basis of 
(A) frequency of sling use; 
(B) the severity of service conditions; 
(C) nature of lifts being made; and 
(D) experience gained on the service life of slings used in similar circumstances. Such inspections shall in no event be at intervals greater than once every 12 months.",APSOM,0.15,ASPOM decides,,,,,,,,b63e04a4e60f462194cb8d7567168536
Fall Protection ,,Inspect fall protection equipment to insure it is in good condition for safe usage. ,1,Year,,Inspect,"CSA Z259.17-16 
12.3
Employers shall ensure a competent person performs an annual documented inspection of all fall-protection equipment and systems. More frequent inspections might be required if specified by the manufacturer of design engineer. The intervals specified in Table 5 for each item shall apply n the absence of such recommendations. Equipment used under harsh conditions or higher frequency of use shall be inspected more frequently than specified in Table 5.
12.7
A record shall be created for each active fall-protection equipment and system. The record shall include the following:
a) the details specified in Table 6
b) Documentation on the maintenance and servicing history of all equipment, which shall be readily available until the equipment is permanently removed from service.",Contractor,,,,,,,,,,5d0aa5f210d64ba19afed46f78623216
Emergency Eyewash Station- plumbed,,Complete the inspection record sheet for the plumbed Emergency Eyewash Station.,1,Week,,Inspect,"1) Follow the ""Weekly Emergency Eyewash Station Maintenance Checklist"" SP O5 Appendix A to perform the inspection.[http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/eyewash-inspection-checklist.pdf]
2) Complete the required information in the checklist including the date and initials of the person performing the inspection.
3) If any questions in the checklist resulted in a negative answer, correct the issue yourself if you can. If not, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
4) Report any obstructions, damage, improper flow, or potential problems to the area supervisor.",PT,0.25,No,,,,,,,,f6a881308a9247d8adc094b70d4ed9a8
Emergency shower - plumbed,,Inspect the emergency shower-plumbed to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency shower- plumbed:
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,0f13c103c8c04d048741bd14538c04fb
Emergency shower- portable/self-contained,,Inspect the emergency shower- portable/self-contained to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency shower- portable/self contained:
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,8ea343c7143548b0b48583e1227c7851
Emergency Eyewash Station- portable/self-contained ,,Complete the inspection record sheet for the portable Emergency Eyewash Station.,1,Week,,Inspect,"1) Inspect all the items listed below for the emergency eyewash station- portable:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and Light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed � No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,1ae0fe8ad7194f47b089f0b191132b6a
Personal Eyewash- Portable ,,Inspect the portable Personal Eyewash to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the personal eyewash:-
- Equipment safety sign is highly visible and area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Ensure unit is protected from freezing and is not exposed to temperatures over 38 degrees C
- Ensure unit has the capacity to deliver immediate flushing fluid without being injurious to the user
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,36d807bce2cc488fa1b5919a8be96288
Combination eyewash/shower- plumbed,,Inspect the Combination eyewash/shower- plumbed to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the combination eyewash/shower- plumbed:-
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in the place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,2bf5b33bc08342d391d7b4f21cff6373
Combination eyewash/shower- portable/self-contained,,Inspect the Combination eyewash/shower- portable/self-contained to ensure it is in good working condition.,1,Week,,Inspect,"1) Inspect all the items listed below for the combination eyewash/shower- portable/self-contained:-
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,5683182503ea4cad94456f997dfc3e58
Chemical Suit: Inspection For Safe Usage Condition,,Inspect the Chemical Suit to ensure it is in good working condition.,1,Year,,Inspect,"Pressure testing of vapor protective suits should be conducted at a frequency recommended by the manufacturer but no less often than upon receipt of the garments after each wearing if the suit is to be reused, and at least annually thereafter. 
Pressure Test and Inspection of the level 'A' front entry suit
1. Check the bag for any damage
2. Check the Bog zipper is moving freely
3. Check the expiry date of the suit
4. The suit should be pressure tested and inspected by the manufacturers every 1 year
Note: If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,,,,,333385d9a07f4814a077bf668152f448
Spill Kit: Inspection For Safe Usage Condition,,Inspect the spill kit to ensure it is in good working condition and usable.,3,Month,,Inspect,"Inspect and ensure spill kit is sealed. If seal is broken, verify contents, replenish and re-seal.",PT,0.25,No,,,,,,,,7c8506b0636e4b9695f7d40afa6f98ef
Forklift: Hourly,,"Inspect the Forklift as per Ontario Regulation 851/90, Section: 51. (1) (b)  to ensure it is in good working condition.",200,Metered Run-Hour,,Inspect,"O. Reg 851 S 51 (1) - A lifting device shall be, 
(b) thoroughly examined by a competent person to determine its capability of handling the maximum load as rated
i) prior to being used for the first time, and
ii) thereafter as often as necessary but not less frequently than recommended by the manufacturer and in any case, at least once a year, and a permanent record shall be kept, signed by the competent person doing the examination. 
Refer to General Inspection Requirements Document for Detail
Note: If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,,,,,a56b5da3bf834c29a73bc7c29660eea9
,,,,,,,,,,,,,,,,,,a65db8214c6a4e7aac2f35f34afe1011
Gaseous Fuel Handling Valves,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling Valves for the valve to be in good working condition. ,1,Year,,Verification,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.25,No,,,,,,,,f003d13633e448438d688680ccea1290
Gaseous Fuel Handling Valves,,Inspect the Gaseous Fuel Handling Valves to ensure it is in good working condition.,1,Year,,Inspect,"Valves that are necessary for the safe operation of the digester das system shall be checked and serviced, including lubrication when necessary, at intervals sufficiently frequent to ensure their satisfactory operation. The frequency of such checking and servicing shall be Identified in the written instructions specified in Clause 13.1.2
O.Reg 212
Duty to maintain safe operating condition
15. An owner or user of an appliance, equipment, a work or any other thing employed in the handling or use of gas shall ensure that the appliance, equipment, work or thing employed in the handling or use of gas is maintained in a safe operating condition. O. Reg. 212/01, s. 15",PT,0.15,No,,,,,,,,7fde951badb44063af40a7332d83a24b
Gaseous Fuel Handling drip-trap Inspection Frequency Verification,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling drip-tray for it to be in good working condition. ,1,Year,,,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.15,No,,,,,,,,8bc83648fedc436a9a4afa3bc38d62f8
Gaseous Fuel Handling drip-trap: PM to Ensure Continuous Operation,,Inspect the Gaseous Fuel Handling drip-trap to ensure it is in good working condition and clean.,,,,,"A continuous-flow-type drip trap, including associated vent/siphon breaker piping and drain line, shall be kept clean at all times to ensure continuous operation. 
- A periodic inspection and maintenance schedule shall be established and include the following:
a) ensuring that the water level is at a proper operating height: and
b) checking for continuous flow (trickling) of separated water to drain.  

Duty to maintain safe operating condition
15. An owner or user of an appliance, equipment, a work or any other thing employed in the handling or use of gas shall ensure that the appliance, equipment, work or thing employed in the handling or use of gas is maintained in a safe operating condition. O. Reg. 212/01, s. 15",PT,0.25,No,,,,,,,,8f278f66db2e4ef9a69441f3a755623e
Gaseous Fuel Handling compressor and Pressure relive device,,Determine if the frequency needs to be increased to perform an inspection of the Gaseous Fuel Handling compressor and pressure relive device for it to be in good working condition. ,1,Year,,,"In addition to the inspection required by the manufacturer or legislation, the plant should determine if the frequency of the inspection needs to be increased on the basis of, 
- frequency of usage
-the severity of service condition
-experience gained on the service life of slings used in similar circumstances",APSOM,0.15,No,,,,,,,,8b100bc7c55d4e0885265bc8997ae56e
Gaseous Fuel Handling compressor and Pressure relive device,,Inspect the Gaseous Fuel Handling compressor and pressure relive device to ensure it is in good working condition.,1,Year,,,"For inspection and test purposes, all compressors, relief devices, and pressure limiting equipment shall be subjected to at least annual inspection and to such tests as are necessary to determine that
a) they are in good working condition;
b) they are adequate from the standpoint of capacity and reliability of operation for the service in which they are employed;
c)they are properly installed and protected from dirt, liquids, or other conditions that might prevent proper and safe operation; and
d) the relief devices are set to function at the correct pressure.

- Regularly scheduled inspections shall be made of each housing containing pressure-limiting equipment or relief devices to determine whether the housing is in the good physical condition and adequately vented. The condition of the housing access opening shall be examined to ensure that they do not present a safety hazard. 
- Records of the inspections and tests specified above shall be maintained, as well as records of all corrective actions taken.",PT,0.25,No,,,,,,,,bb984fde70e64fe4ac4a5de7e9c5c82b
Power Boiler,,"Perform a system test of the boiler to ensure boiler is in good working condition as per Ontario Regulation 220/01 Code Adoption  Document, Section: 1.37 a",1,Year,,Test,"1.37 a. Power boilers 
i. steam service operating pressure above 103 kPa (15 psig) shall have a system test or lift test annually and shall be serviced every five years, 
ii. hot water service operating pressure above 1100 kPa (160 psig) or above the temperature 121oC (250oF) shall have a system test or lift test annually and shall be serviced every five years;",Contractor,,,,,,,,,,016508e7909e4ade9096c69120d1fa06
Power Boiler,,Perform a service of the boiler to ensure boiler performs in good working condition,5,Year,,Service,"1.37 a. Power boilers 
i. steam service operating pressure above 103 kPa (15 psig) shall have a system test or lift test annually and shall be serviced every five years, 
ii. hot water service operating pressure above 1100 kPa (160 psig) or above the temperature 121oC (250oF) shall have a system test or lift test annually and shall be serviced every five years;",Contractor,,,,,,,,,,be6d1e5551714494b672c49f6767efa5
Pressure Vessel,,Perform the inspection of pressure vessel to ensure it is in good working condition,1,Year,,,,Contractor,,,,,,,,,,6460d3ddc1b74a51bca8c39dad20aadc
Pressure Vessel,,Inspect the pressure vessel to ensure it is in good working condition. ,3,Year,,Inspect,,Contractor,,,,,,,,,,b941b9fc81ba4203ade9611f196742ab
Pressure Vessel: Pressure Vessels and Piping systems,,"Inspect the pressure vessel and piping system to ensure it is in good working condition as per manufacturer guideline and Ontario Regulation 220/01 Code Adoption Document, Section: 1.37",3,Year,,Inspect,"1.37 d. Other pressure vessels and piping systems not listed above, including boilers other than steam or hot water service, shall be serviced every 3 years.",Contractor,,,,,,,,,,4faf25d5136f4ca08cd4cbde2f9f1a06
Pressure Vessel: All Pressure Vessel: Pressure Vessels and Piping systems,,Inspect the pressure vessel to ensure it is in good working condition. ,,As Per Usage,,Inspect,"1.37 c. Pressure vessels and piping systems
i. steam service, shall be serviced every 5 years; where annual lift tests are conducted from the beginning of the service interval, servicing may be
extended to a maximum of 8 years,
ii. air service, shall be serviced every 5 years; where annual lift tests are conducted from the beginning of the service interval, servicing can be extended to a maximum of 10 years,
iii. Anhydrous ammonia; flammable, cryogenic and dry; flammable non-corrosive, non-toxic, non-fouling gases shall be serviced every 5 years,
iv. Non-flammable cryogenic and dry; non-flammable non-corrosive, non-toxic, non-fouling gases shall be serviced every 5 years; servicing may be extended to every 10 years if system pressure testing is performed every 5 years,
",Contractor,,,,,,,,,,486e36130fb14c7187706e35ca2ae62c
Piping System,,Perform a manual lift test OR system test of the piping system that operates up to and including a maximum pressure of 1100kPa (160 psig) at a maximum temperature of 121oC (250oF) to ensure it is in good working condition.,2,Year,,Test,Perform a manual lift test or system test of the piping system.,Contractor,,,,,,,,,,b8b268d895ec489b869cfaec9f9a3ec3
,,Service the piping system that operates up to and including a maximum pressure of 1100kPa (160 psig) at a maximum temperature of 121oC (250oF) to ensure its performance.,6,Year,,Service,Service the piping system. ,Contractor,,,,,,,,,,a6ed25cc523441209612630f92793f85
,,Perform a manual lift test of piping system operating steam up to and including a maximum pressure of 103 kPa (15 psig).,1,Year,,Test,Perform a manual lift test of the piping system.,Contractor,,,,,,,,,,0d3651411c8f49b4b5398027473a48f4
,,Service the piping system that operates up to and including a maximum pressure of 103 kPa (15 psig) to ensure its performance.,5,Year,,Service,Service the piping system. ,Contractor,,,,,,,,,,3556f6d71a684f40b72c2d7e4523fc6f
Drench Hose- Plumbed,,Perform an inspection of plumbed drench hose to ensure it is in good working condition. ,1,Week,,Inspect,"1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Activate/run water for 2-3 mins weekly; ensure proper flow and water does not appear dirty or cloudy
- Adequate water pressure and flow (not erratic), constant until returned to resting position
- Anti-slip flooring is in a place where drainage is insufficient or non-existent
- Flow removes eyepiece covers/ nozzle caps
- Water drains properly from the basin/sink. 
- Water temperature is ""tepid"" (16 - 38 degrees C)
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,df439f4843cb4555929cafbf623ae55e
Drench Hose- Portable/self-contained,,Perform an inspection of portable/self-contained drench hose to ensure it is in good working condition. ,1,Week,,Inspect,"1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
- Equipment safety sign is highly visible and the area around Equipment is well lit
- Have instructions for its use or treatment displayed on the flushing Equipment or as near as practical
- Light bulbs and light fixtures are in working condition
- Check inspection tag card present, initialed, and up-to-date
- Nozzles, dust caps, and/or covers are in place
- No damage or cracks to the unit
- No signs of corrosion or leaking water around the unit
- No dirt or debris (dust or clean when needed - No chemical cleaners should be used)
- Pull rod, push flag, or other parts of the unit are in a functional, usable state
- Fluid is in a sealed container and valid for use (expiration date)
- Fluid is at the proper fill line
- Manufacturer's instructions for operation and maintenance are readily available
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",PT,0.25,No,,,,,,,,da051b47dc1a41869dcb6cd78eebebaf
Fixed Crane,,Perform inspection of the fixed crane for safe operation as per standards and manufacturer recommendations. ,1,Year,,Inspect,"A lifting device shall be, 
(b) thoroughly examined by a competent person to determine its capability of handling the maximum load as rated
i) prior to being used for the first time, and
ii) thereafter as often as necessary but not less frequently than recommended by the manufacturer and in any case, at least once a year, and a permanent record shall be kept, signed by the competent person doing the examination. 
",Contractor,,No,,,,,,,,6953615380794822aeda42b7d44ec99f
Elevating Work Platform,,Perform inspection of the Elevating Work Platform for safe operation. ,3,Month,,Inspect,"Note: The inspection must meet the requirements of TSSA: Elevating Devices - Code Adoption Document Amendment (May 3 2019) and Ontario Regulation 851/90.

1) The inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:

(a) loose bolts, nuts, and pins;
(b) hydraulic oil filter for cracks and leaks, metal chips or pieces on the filter that may denote failure in the pumps, motors, cylinder, evidence of rubber particles on the filter element that may indicate deterioration of hose, O-ring, or other rubber components;
(c) fuel filter for function;
(d) fan belts for adjustments and excessive wear;
(e) hydraulic hoses for cracks, leaks, and blistering and evidence of excessive abrasion on all flexible and rigid hoses;
(f) hydraulic pumps and motors for cracks or leaks, leaks at joints, seal leaks, loss of operation speed, excessive heating of fluid, and loss of pressure;
(g) hydraulic cylinders for drifting caused by fluid leak across the holding valve or the piston, rod seal leakage, scored and nicked cylinder rods, dented barrel, and unusual noises or vibration'
(h) all control mechanisms for wear and response time;
(i) interlocks, slope warning system, and limit switches;
(j) all chain and cable mechanisms;
(k) other items as specified by the manufacturer;

2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.
",Contractor,,No,,,,,,,,5e97ce81a251494f891a881ec0fcca18
Elevating Work Platform,,Perform annual inspection of the Elevating Work Platform for safe operation. ,1,Year,,Inspect,"The inspection must meet the requirements of TSSA: Elevating Devices - Code Adoption Document Amendment (May 3 2019) and Ontario Regulation 851/90.
1) An annual inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
(a) outrigger and outrigger housing (boxes), including the condition and torque of the ring gear bolts;
(b) platform rotating, elevating, and leveling mechanisms;
(c) main turret rotating mechanism, including the condition and torque of the ring geat bolts;
(d) brakes;
(e) all tie-down points;
(f) boom section, pins, cylinder rod ends, and leveling devices;
(g) switches for wiring and all electrical connections;
(h) manufacturer's outstanding safety bulletins;
(i) other items as specified by the manufacturer;
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",Contractor,,No,,,,,,,,04828026949648d480d351f79b15c59e
Elevating Work Platform,,Determine if the inspection frequency of the elevating work platform needs to be increased.,1,Year,,Inspect,"In addition to the inspection required at every 12 months, the plant should determine if the frequency of the inspection needs to be increased.",Contractor,,No,,,,,,,,d48eda8094f941039e2b8ac79eb8295c
Scaffold: Inspection for Safe Use ,,"Inspect the scaffold for its condition for safe use as per CSA Z797-18, Section: 8.3. ",,Pre-use,,Inspect,"1) Follow the ""Check the following before using scaffolding"" section in the ""Scaffolds"" (SP 21) procedure for this activity. [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/scaffolds-procedure.pdf ]
2) Perform the inspection of the scaffold prior to every use. Perform the inspection using the ""Scaffold Equipment Pre-Use Inspection"" checklist (SP 21 a) [ http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/scaffold-inspection-checklist.pdf ]
3) Complete the inspection record with the date, person name, and all other required information. ",PT,0.25,No,,,,,,,,a65e0b383eb04e5bb5edcb899edd6787
Scaffold,,,,Pre First Use,,Inspect,"1) Prior to being placed into service, an engineered scaffold shall be inspected by the person responsible for the design drawings or their delegate to ensure compliance with the Standard (Z797-09) and the design drawings. A record of the inspection shall be kept in accordance with clause 8.6.",Contractor,,No,,,,,,,,511fd0f4dee041199f5372bf1093c6af
Scaffold: Inspection Frequency,,"Perform an inspection of the Scaffold to ensure it is safe for operation as per Ontario Regulation 213/91, Section: 132. (1).",1,Year,,Inspect,"132. (1) A professional engineer shall inspect and give a written opinion as to the structural adequacy of a centre pole scaffold used in silo construction when required by subsection (2). O. Reg. 213/91, s. 132 (1).

(2) An inspection shall be performed on the earlier of,

(a) the twenty-fourth time the scaffold is erected following the most recent inspection; or

(b) for a scaffold used in the construction of,

(i) a monolithic silo, two years after the scaffold is erected or after the most recent inspection, and

(ii) a stave silo, one year after the scaffold is erected or after the most recent inspection. O. Reg. 213/91, s. 132 (2).

(3) The employer responsible for constructing the silo shall keep with a scaffold every written opinion by a professional engineer concerning the scaffold while it is in use on a project. O. Reg. 213/91, s. 132 (3).

(4) The employer responsible for constructing the silo shall record information about the frequency of use of the scaffold in a log book which shall be kept with the scaffold while it is in use on a project. , s. 132 (4).",Contractor,,No,,,,,,,,188e5dc48cdd4f888dc24b3409fefe4e
Scaffold: PM Data Recording,,Ensure the inspection documentation and recordkeeping is available on site. ,,Pre-use,,Inspect,"The following shall be readily available at the site where the scaffold is located:
a) records of all inspections
b) design or erection drawings (as applicable), manufacturer's specifications, and supplier's literature.

If any of the above documentation or records are missing contact supervisor and resolve the issue. ",APSOM,,,,,,,,,,764f6dc94c714d909e26c2b2782be9f5
