,Activity Name (TO CHANGE TO ACTIVITY CODE),Failure Mode,Activity Description,Freq Numeral,Freq Literal,Note on Trigger Condition,Activity Type,Activity Procedure Recommended Action,Trade,Wrench Time (H),Asset Offline?,Resources,Applies to Class,Applies to Product-Line,Comments,More Specific Activity Child,More General Activity Parent,Parent ID,Act ID
181,Scaffold: PM Data Recording,,Ensure the inspection documentation and recordkeeping is available on site. ,,Pre-use,,Inspect,"The following shall be readily available at the site where the scaffold is located:
a) records of all inspections
b) design or erection drawings (as applicable), manufacturer's specifications, and supplier's literature.

If any of the above documentation or records are missing contact supervisor and resolve the issue. ",APSOM,,,,,,,,,,764f6dc94c714d909e26c2b2782be9f5
182,Fixed Crane,,Perform inspection of the parts of fixed crane for safe operation as per O.Reg 851/90 Section 51. (1) (b) standards and manufacturer recommendations. ,1.0,Year,,Inspect,"The frequent inspection shall be conducted according to the manufacturer's instructions for inspections. At a minimum, the components listed in items a) to h) shall be inspected during the frequent inspection. Procedures for frequent inspections carried out by maintenance in the field. Defects, malfunctions, and damage found during the inspection of items a) to h) shall be addressed by a competent person. Frequent inspections shall include
a) all operational functions;
b) lines, tanks, valves, pumps, and  other parts of air of hydraulic systems (for leakage);
c) hooks, for deformations, wear or cracking;
d) hook, latches, where present;
e) hoist ropes or load chains;
f) limit devices, for proper functioning;
g) function labels for the operator; and
h) brakes.
",Contractor,,No,,,,,,,,28d4c40780094f97a9ff3b8920d96044
183,Fixed Crane,,Determine if the inspection frequency of the fixed crane needs to be increased.,1.0,Year,,Coordinate," In addition to the inspection required every 12 months, the plant should determine if the frequency of the inspection needs to be increased.

",Ind Mill,0.15,No,,,,,,,,6e376138b50244b4a53831e3e1db73e1
184,Fixed Crane: Inspection,,Perform inspection as per CSA B167-16.,,,,,"Perform inspection as per CSA B167-16 section 6.5.2.
6.5.2 Inspection targets for periodic inspection
6.5.2.1 General Deficiencies shall be examined to determine whether they can affect the safe operation of the crane. At a minimum, the inspection shall include the items specified in Clause 6.4.2 (frequent inspections) as well as inspection for the following deficiencies:
a) deformed, cracked, or corroded members (e.g., transmission shaft);
b) missing or visibly loose bolts in the supporting structure;
c) cracked welds;
d) sheaves and drum cracks, distortion, and wear;
e) worn, corroded, cracked, or distorted parts such as pins, exposed or open bearings, bushings, shafting, couplings, gears, bumpers, and trolley stops;
f) glazing, scoring, warping, contamination, or wear of electrical and mechanical brakes;
g) visible damage to hooks, retaining nuts, and safety latches;
h) deformed or worn hooks (for compliance with the manufacturer's recommendations);
i) evidence of pitting or deterioration of electrical contacts;
j) interference with the free operation of buttons and controls;
k) damaged insulation on the electrical wire, cables, and controls;
I) damaged, deformed, or misaligned festoon system or bus bars;
m) malfunction of heaters (e.g., gearbox, brake, or motor heaters), as can be determined without disassembly;
n) inadequate performance or reliability of the limit switch;
o) worn and/or damaged trolley and bridge wheel assemblies;
p) cracked, distorted, or worn guided rollers (e.g., on rack and pinion hoist, on trolleys or bridges);
q) malfunction controlled lowering motion;
r) wear, cracks, or corrosion of wire rope, load chain, end clamps, or rope clips; Note: Annex 6 outlines inspection criteria for wire rope.
s) rope reeving (for compliance with crane manufacturer's specifications);
t) safeguards and shields for moving equipment;
u) legibility of critical marks and labels (e.g., warning signs, rated load labels);
v) inadequate oil level (e.g., gearbox oil or hydraulic reservoir oil); and
w) corroded, cracked, or distorted lower blocks.",,,No,,,,,,,,019447a70abb4da88342eec6dfdbca4f
185,Fixed gas detector: Inspection For Safe Usage Condition,,Perform an inspection of the fixed gas detector to ensure it is in good working condition.,1.0,Year,,Inspect,"Perform Accuracy check
Test functioning of chlorine/SO2 gas detectors and alarms as follows:
1) Ensure you have operational approval before performing this task.
2) Disable the scrubber alarm.
3) Using a test gas, expose the sensor to CL2/SO2 (5 ppm).
4) Check that the appropriate sensor indicates on the receiver.
5) Press Accept / Reset button at receiver to clear alarm.
6) If the sensor has failed, initiate an immediate to replace/repair the sensor and capture repair information in a corrective work order in WMS.
7) Enable the scrubber alarms.
8) Verify PCS functionality and associated alarms, as applicable.
9) Inform operations that the task as assigned is completed.",PT,0.25,No,,,,,,,,4ab1dad32b364b62a989ee0bc1879e62
186,Personal Gas Meter,,Perform an inspection of the personal gas meter (detector) to ensure it is in good working condition.,6.0,Month,,Inspect,"O.Reg 632/05
Atmospheric testing
18. (1) The employer shall appoint a person with adequate knowledge, training and experience to perform adequate tests as often as necessary before and while a worker is in a confined space to ensure that acceptable atmospheric levels are maintained in the confined space in accordance with the relevant plan. O. Reg. 632/05, s. 18 (1).

(3) The person performing the tests shall use calibrated instruments that are in good working order and are appropriate for the hazards identified in the relevant assessment. O. Reg. 632/05, s. 18 (3).

Personal and portable gas monitors which have a sensor that fails the bump test and/or calibration, shall be removed from service and sent for repair or calibration.

A monitor shall be calibrated:
- When a bump test fails;
- Every 6 months at minimum; and/or
- When a monitor has been exposed to extreme conditions (e.g., dropped, electrical shock, high gas concentrations, or extreme temperatures)",Contractor,,No,,,,,,,,1f721524252045ae8e8ad3f17ce6e6e8
187,,,,,,,,,,,,,,,,,,,282f8b80c31d47348242112c92962eb3
188,Personal gas meter (detector): Test Data Record,,Record the results of every sample tests of a Personal Gas Meter.,,Pre-use,,Record,"Note: In this section, “sample” means an individual reading of the composition of the atmosphere in the confined space; “test” means a collection of samples. 

- Ensure that the results of every sample of a test of the personal gas detector are recorded.
- If the tests are performed using continuous monitoring, the employer shall ensure that test results are recorded at adequate intervals.
",,,,,,,,,,,d3faddfebe6a4b91a3e2ee9c9a7e63ba
189,Manlift: Maintenance Log,,Generate a record of maintenance checks in a log.,,,,Generate,The owner should keep a record of the man lift maintenance checks in the form of a log in which all entries are signed by the person who carried out the checks.,APSOM,0.15,No,,,,,,,,8d93d718ece24469a10db28edbfc7cec
190,Wire Rope Sling  :  Inspection For Safe Usage,,Perform an inspection of Wire Rope Sling each day before being used. ,,Pre-use,,Inspect,"1910.184(f)(5)
Removal from service. Wire rope slings shall be immediately removed from service if any of the following conditions are present:
1910.184(f)(5)(i)
Ten randomly distributed broken wires in one rope lay, or five broken wires in one strand in one rope lay.
1910.184(f)(5)(ii)
Wear or scraping of one-third the original diameter of outside individual wires.
1910.184(f)(5)(iii)
Kinking, crushing, bird caging or any other damage resulting in distortion of the wire rope structure.
1910.184(f)(5)(iv)
Evidence of heat damage.
1910.184(f)(5)(v)
End attachments that are cracked, deformed or worn.
1910.184(f)(5)(vi)
Hooks that have been opened more than 15 percent of the normal throat opening measured at the narrowest point or twisted more than 10 degrees from the plane of the unbent hook.
1910.184(f)(5)(vii)
Corrosion of the rope or end attachments.",PT,,,,,,,,,,4194969a55204b3e8265922d01d24214
191,Manlift: Daily Pre-use Inspection,,Inspection of a Man Lift on a daily basis by the operator. ,,Pre-use,,Inspect,"1)  Daily prestart inspection 

All components that have a direct bearing on the safe operation of the aerial platform and whose status can change from day to day with use shall be visually inspected on a daily basis by the operator. In addition, these components, where applicable, practicable, and possible, shall be observed during operation for defects that could affect the safe operation of the aerial platform. Items such as, but not restricted to, the following shall be regularly inspected for defects and shall also be observed during operation and between regular inspections for defects:
(a) tires and wheels for cuts, obvious loose or missing lug nuts, broken tie rods, and adequate tire pressure;
(b) all fluids, such as fuel, engine oil, coolants, and battery fluid, for proper level;
(c) hydraulic hoses for leaks or loose connections;
(d) all quick disconnect hoses for proper connection;
(e) structural components for obvious damage, broken parts, and cracks in welds;
f) ladder or steps for damage and debris (ladder shall be firmly secured to the platform);
(g) beacon and warning lights for missing and defective lens or caps;
(h) operating and emergency controls for proper function;
(i) placards and warning signs for cleanliness, readability of control markings, rated capacity, and operating manual(s);
(j) platform assembly for loose and missing parts, missing or loose lock pins and bolts, and proper placement of the footswitch;
(k) platform floor for structural damage, holes or cracked welds, dirt, grease, or oil that can create a hazard;
(I) access gate for ease of movement, missing parts, latched and locking capabilities;
(m) fall protection system;
(n) safety devices for malfunction;
(o) proper operation of elevating, rotating, and drive functions;
(p) brakes for stopping capabilities;
(q) a horn for proper function;
(r) outriggers and stabilizers; and
(s) other items as specified by the manufacturer.
2) If corrective action/repair is required, create a work request with the “Repair from Preventive” work type in WMS to carry out the required repair.",,,,,,,,,,,494dd26bebfd4bec84e59dc6cbcbd6d0
192,Manlift: Quarterly Inspection,,Perform quarterly inspection of the Man Lift on quarterly basis. ,3.0,Month,,Inspect,Perform quarterly inspection of the Man Lift on quarterly basis as per the standards and recommendations from the manufacturers. ,,,,,,,,,,,e4f7b4ed85b545f7b9eaaffc416c863e
193,Manlift: Safety Break,,"Perform the safety break inspection to insure it meets the TSSA Elevating Devices Code Adoption  Document Amendment 277-19 May 3 2019, Section: 4.3 standards and manufacturer recommendation. ",1.0,,,Inspect,"Perform an inspection of the safety breaks as per the standards and manufacturer recommendations. 
4.3 Inspection and Testing of Safety Brake
4.3.1 The inspection and testing of a safety brake on an endless belt type manlift required in subsection 33.(2) of the Regulation shall ensure compliance with clause 5.2.2.3 of CSA Standard B311-M1979, Safety Code for Manlifts and Supplement No. 1 1984.
4.3.2 The inspection and testing of a safety device and overspeed governor on a counter-balanced or power type manlift required in subsection 33.(3) of the Regulation shall ensure compliance with clause 6.11.8 or 7.6.8.2, as the case may be, of CSA Standard B311-M1979, Safety Code for Manlifts and Supplement No.1 1984.
",,,,,,,,,,,96252df7007c4e52a5a0dffe1e103679
194,,,,,,,,,,,,,,,,,,,a2b74c461f204209af59cae1ba8a6917
195,Forklift: Inspection,,"A competent person should thoroughly examine Forklift and  determine its capability of handling the maximum load as rated as per CSA B335-15, Section: 8.4.2.",1.0,Year,,Inspect,"8.4.2 Inspection Fork inspection shall be carried out carefully, by trained personnel, with the aim of detecting any damage, failure, deformation, etc., that might impair safe use. Any fork that shows such a defect shall be withdrawn from service and shall not be returned to service unless it has been satisfactorily repaired in accordance with Clause 8.4.3.
Lift truck forks shall be inspected for the following:
a) Surface cracks — The fork shall be thoroughly examined visually for cracks and, if considered necessary, subjected to a non-destructive crack detection process, with special attention paid to the heel and welds attaching all mounting components to the fork blank. This inspection for cracks shall also include any special mounting mechanisms of the fork blank to the fork carrier, including bolt-type mountings and forged upper mounting arrangements for hook- or shaft-type carriages. The forks shall not be returned to service if surface cracks are detected.
b) Straightness of blade and shank — The straightness of the upper face of the blade and the front face of the shank shall be checked. If the deviation from straightness exceeds 0.5% of the length of the blade and the height of the shank, respectively, the fork shall not be returned to service until it has been repaired in accordance with Clause 8.4.3.
c) Fork angle (upper face of the blade to load face of the shank) — Any fork that has a deviation greater than 3° from the original specification shall not be returned to service. The rejected fork shall be reset and tested in accordance with Clause 8 4 3.
d) Difference in height of fork tips — The difference in height of one set of forks when mounted on the fork carrier shall be checked. If the difference in tip heights exceeds 3% of the length of the blade, the set of forks shall not be returned to service until repaired in accordance with Clause 8.4.3. e) Positioning lock (when originally provided) — It shall be confirmed that the positioning lock is in good repair and correct working order. If any fault is found, the fork shall be withdrawn from service until satisfactory repairs have been effected
f) Wear
i) Fork blade and shank — The fork blade and shank shall be thoroughly checked for wear, with special attention paid to the vicinity of the heel. If the thickness is reduced to 90% or less of the original thickness, the fork shall not be returned to service.
ii) Fork hooks (when originally provided) — The support face of the top hook and the retaining faces of both hooks shall be checked for wear, crushing, and other local deformations. If these are apparent to such an extent that the clearance between the fork and the fork carrier becomes excessive, the fork shall not be returned to service until repaired in accordance with Clause 8.4.3.
g) Legibility of marking (when originally provided) — If the fork marking is not clearly legible, it shall be renewed. Marking shall be renewed according to instructions from the original supplier.",,,,,,,,,,,ab77160fc5ef4818ad4bab237f61eba6
196,,,,,,,,,,,,,,,,,,,207f3745241646808c35b8a284164009
197,Elevator: Maintenance,,"Perform maintenance of the elevating device as per Ontario Regulation 209/01, Section: 32 and manufacturer recommendations.  ",,,,Maintain,"32. (1) An owner of an elevating device shall ensure that the elevating device is not used or operated unless it is maintained by a registered contractor in accordance with the requirements of this section.
(2) The methods and intervals of maintenance of an elevating device shall be determined by the owner or a contractor on behalf of the owner, on the basis of,
(a) the inherent quality and age of the device;
(b) the specifications for maintenance of the manufacturer, manufacturer's agent or of the contractor; and
(c) the frequency and method of use of the device.
(3) The maintenance of an elevating device shall include,
(a) an inspection and examination at regular intervals of all parts and functions of the elevating device;
(b) cleaning, lubricating and adjusting all its parts at regular intervals and repairing or replacing worn or defective components in order to prevent the device from becoming unsafe for operation;
(c) repairing or replacing damaged or broken parts;
(d) such other examinations or work as is required by this Regulation, the applicable code or standard referred to in the code adoption document or by an inspector. ",,,,,,,,,,,15a67e6c2ea74d25ad45fea8c012856d
198,Elevator: Establish frequency,,Perform periodic tests of elevating device as per standards and manufacturer recommendations. ,3.0,Month,,Test,"CSA B44-16
8.6.1.7 Periodic Tests
The frequency of maintenance and tests shall conform to the following;
(a) Where a Maintenance Control Program is in effect,
(1) the maintenance frequency shall be established as prescribed in 8.6, but in no case shall the interval between maintenance visits to an elevating device excluding wind tower elevators exceed three months, nor shall it exceed the manufacturer’s specified limit or other imposed limit which is less than three months (see CAD 2.9 for
example of a one month limit),",,,,,,,,,,,d57dd0cabff54ef89ae132ac570419cf
199,Elevator: Logbook,,Maintain a log book for each elevating device.,,As Per Usage,,,"34. (1) Every owner of an elevating device and every contractor shall maintain a log book for each elevating device that they own or maintain, and the log book shall contain up-to-date data on,
(a) all maintenance functions required to be recorded in the log book by the applicable code, standard or requirement referred to in the code adoption document or any applicable director's order; and
(b) such other data as are required to be kept in the log book by this Regulation.  O. Reg. 209/01, s. 34 (1);
(2) The log book shall be kept for a period of at least five years from the date of the last entry in the log book.  O. Reg. 209/01, s. 34 (2).
(3) The log book data shall be readily available at the location of the elevating device to an inspector, maintenance mechanic and other persons designated by the owner. ",,,,,,,,,,,6279c061bd2f410c9cff3f2556e220b2
200,Fixed Crane: Monthly Inspection,,"The crane shall be inspected monthly for defects, malfunctions, and damage as per CSA B167-16 section 6.4.1.",1.0,Month,,Inspect,"The crane shall be inspected for defects, malfunctions, and damage at the intervals specified in Items a) and shall be observed during operation to identify any problems that arise between periodic inspections. Visual and audible examinations shall be recorded in the maintenance log book (i.e., paper or electronic) or crane management software program by a competent person with findings of deficiencies at the following intervals:
a) Class A (standby or infrequent service) and Class B (light service):",Contractor,,No,,,,,,,,21def28741d041418116651f7b507a16
201,Fixed Crane: Weekly Inspection,,"The crane shall be inspected weekly for defects, malfunctions, and damage as per CSA B167-16 section 6.4.1.",1.0,Week,,Inspect,"The crane shall be inspected for defects, malfunctions, and damage at the intervals specified in Items b) and shall be observed during operation to identify any problems that arise between periodic inspections. Visual and audible examinations shall be recorded in the maintenance log book (i.e., paper or electronic) or crane management software program by a competent person with findings of deficiencies at the following intervals:
b) Classes C and D (moderate and heavy service): weekly to monthly;",Contractor,,No,,,,,,,,08c353a243364638895481287b9d9047
202,Fixed Crane: Daily Inspection,,"The crane shall be inspected daily for defects, malfunctions, and damage as per CSA B167-16 section 6.4.1.",1.0,Daily,,Inspect,"The crane shall be inspected for defects, malfunctions, and damage at the intervals specified in Items c) and shall be observed during operation to identify any problems that arise between periodic inspections. Visual and audible examinations shall be recorded in the maintenance log book (i.e., paper or electronic) or crane management software program by a competent person with findings of deficiencies at the following intervals:
c) Classes E and F (severe and continuously service): daily to weekly",Contractor,,No,,,,,,,,0a7e6a23ecca42eea75e880971cb5c6d
203,Fixed Crane: Inspection,,"The crane shall be inspected for defects, malfunctions, and damage as per CSA B167-16 section 6.4.1. and recommendation by manufacturer or an engineer. ",1.0,Daily,,Inspect,"The crane shall be inspected for defects, malfunctions, and damage at the intervals specified by manufacturer or an engineer. ",Contractor,,No,,,,,,,,bfb5b4e819a94499a3bb1bb618994017
204,Manlift: Safety Break Frequency ,,"Determine frequency to meet TSSA Elevating Devices Code Adoption  Document Amendment 277-19 May 3 2019, Section: 4.3 standards inspection.",1.0,Year,,Verification,"Determine frequency to meet TSSA Elevating Devices Code Adoption  Document Amendment 277-19 May 3 2019, Section: 4.3 standards inspection as per manufacturer recommendation and usage. ",Contractor,,No,,,,,,,,c446f30518a647d0ace426e59ef83c67
205,Forklift: Hourly Service Report Inspection,,"Perform service report inspection of forklift as per CSA B335-15, Section: 8.2.3. ",200.0,Metered Run-Hour,,Inspect,"8.2.3 Service report inspections

a) A planned maintenance inspection, which is carried out by a trained, qualified maintenance technician. This inspection should occur in accordance with the manufacturer's recommended interval. In the absence of such recommendations, it should be conducted approximately every 200 h.",,,,,,,,,,,76e017a72409410f86575a30b88f1b72
206,Forklift: 2000hr/Annually Service Report Inspection,,"Perform service report inspection of forklift as per CSA B335-15, Section: 8.2.3. ",1.0,Year,,Inspect,"8.2.3 Service report inspections

b) An annual planned maintenance inspection, which is carried out by a trained, qualified maintenance technician. This inspection should occur approximately every 2000 h, or annually, whichever comes first.",,,,,,,,,,,5cc9ac040bcf458ebc4ed5bfa9acf67d
207,Forklift: Pre-Use Service Report Inspection,,"Perform service report inspection of forklift as per CSA B335-15, Section: 8.2.3. ",1.0,Pre-use,,Inspect,"8.2.3 Service report inspections

c) A lifting capacity inspection, which is a planned maintenance inspection carried out by a trained, qualified maintenance technician. This inspection is carried out to determine whether the lift truck is capable of handling the maximum load specified on the nameplate. This inspection shall be carried out prior to the lift truck being used for the first time, each time the lift truck is acquired by a new owner, and as often as recommended by the manufacturer, but no less than once per year.",,,,,,,,,,,d0c5f3a4ffda41478ed280da23f80a7b
208,Elevator: Frequency Requirement Details,,"Perform the required inspection and tests as per the manufacturer guidelines and CSA B44-16, Section: Table N-1.",,Asset Manual,,Inspect,"(2) testing shall be performed at intervals specified in Appendix N, such that;
(a) category 1 tests are performed annually,
(b) category 3 tests are performed every 3 years and
(c) category 5 tests are performed every 5 years

Note: Please refer to the image in the Requirement Name column",Contractor,,,,,,,,,,464b0ae464094beda0c766a25a3e348b
209,Fall Protection: Frequency Details,,"Perform the required inspection and tests as per the manufacturer guidelines and CSA Z259.17-16, Section: Table 5",,As Per Usage,,Inspect,"CSA Z259.17-16, Section: Table 5 is to be referred for test and inspection frequency details. ",Contractor,,,,,,,,,,0f02c406b7ab4e129ec3be1af272e18d
210,Fall Protection: Log Book,,"Maintain the log book for fall protection device as per CSA Z259.17-16, Section: 12.7.",,As Per Usage,,Inspect,"12.7
A record shall be created for each active fall-protection equipment and system. The record shall include the following:
a) the details specified in Table 6
b) Documentation on the maintenance and servicing history of all equipment, which shall be readily available until the equipment is permanently removed from service.",Contractor,,,,,,,,,,577fbb4119b842b9b0fe42d162728526
211,Fall Protection: Log Book Requirement Details,,"Maintain the log book for fall protection device as per CSA Z259.17-16, Section: Table 6",,As Per Usage,,Inspect,"CSA Z259.17-16, Section: Table 6 is to be referred for log book record keeping requirement. ",Contractor,,,,,,,,,,43d325321fc24739a77f9d74d97324db
212,Personal Gas Meter,,"Workers shall visually inspect gas detector
before each use as per I&DS Health & Safety SP 10 (2019)",,Pre-use,,Inspect,"Workers shall visually inspect the gas detector,
before each use, and look for:
a. Damaged / missing components
b. Proof of Servicing
c. Proof of Calibration
d. Proof of Bump Test
e. Do not use the unit under any circumstances if defects are present or information is missing. This is a life saving device",Contractor,,,,,,,,,,7f1edea39f8a495681d9c1472ef01751
213,Self-contained Breathing Apparatus (SCBA): General Inspection Requirement,,"Perform the inspection and test as per manufacturer guidelines and  CSA-Z94.4-18, Section: 11.3.3.1.1.",1.0,Year,,Inspect,"11.3.3.1 General requirements for inspection of steel, aluminum, and fibre-reinforced cylinders
11.3.3.1.1 A qualified person shall Inspect cylinders externally and internally In accordance with
a) CSA B339 and CSA B340;
b) CGA C-6, C-6.1, or C-6.2, as applicable;
c) applicable transport regulations; and
d) the manufacturer's Instructions.
Notes: 1) Visual internal inspections are required for all cylinders at the time of their hydrostatic testing; see Clouse 11.6.2 for hydrostatic testing requirements. 2) In Canada, applicable transport regulations are issued by Transport Canada under the Transportation of Dangerous Goods Act.
11.3.3.1.2 All composite SCBA cylinders (e.g., fibreglass, Kevlar, carbon-wrapped, or hoop-wound) shall be removed from service no later than 15 years from their date of manufacture.
11.3.3.1.3 Steel and aluminum cylinders over 15 years old shall have the interior of the cylinder inspected at least annually by a qualified person when these cylinders are in current use. Note: This Clouse does not extend the service life of cylinders.",Contractor,,,,,,,,,,55b809f34274490caa6bb6b2de04d630
214,Self-contained Breathing Apparatus (SCBA): CGA C-6,,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.,,,,Inspect,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.,Contractor,,,,,,,,,,a7de57012f0c400ba90ae533c1ae900f
215,Self-contained Breathing Apparatus (SCBA): CGA C-6.1,,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.1.,,,,Inspect,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.1,Contractor,,,,,,,,,,cb14c1b4e5554d3493100c27e4bc02b6
216,Self-contained Breathing Apparatus (SCBA): CGA C-6.3,,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.3.,,,,Inspect,Perform the inspection and test as per manufacturer guidelines and  CGA C-6.3.,Contractor,,,,,,,,,,980928f9382e43b2ab18dfa76de11ff7
217,Self-contained Breathing Apparatus (SCBA): Containers Requalification,,"Requalify the SCBA containers as per CSA 339-18, Section: 24.2.9.2.",1.0,Year,,Inspect,"24.2.9.2 The requalification period for containers requalified by external visual reinspection, as specified in Clause 24.2.9.1, shall be 5 years. An extension to 10 years may be permitted, provided the container is confined to a service in compliance with the following:
a) the lading is a liquefied gas;
b) the LC5o of the lading, by reason of toxicity, is not less than 5000 mL/m3;
c) the LC5o of the lading, by reason of a corrosion effect on tissues of the respiratory tract, is not less than 5000 mL/m3; and d) contamination of the lading by water does not make the lading corrosive to the metals of containment. Note: LC50 is defined in the Transportation of Dangerous Goods Regulations.",Contractor,,,,,,,,,,971ae3110e0846e48045bcb19aecc463
218,Self-contained Breathing Apparatus (SCBA): Visual Inspection,,"Perform the inspection and test as per manufacturer guidelines and  CSA 339-18, Section: 24.2.9.3",,,,Inspect,"24.2.9.3 The visual inspection in lieu of the pressure retest may be used on the following containers:
a) TC-3AM, DOT-3A, TC-3AAM, DOT-3AA, DOT-3B, TC-3ANM, TC-3ASM, DOT-3A480X, DOT-3BN, TC-4AAM33, DOT-4AA480, TC-4BM, DOT-4B, TC-4BAM, DOT-4BA, TC-4BWM, DOT-4BW, DOT-4B240FLW,TC-4BM17ET, DOT-4B240ET, TC-4EM, and DOT-4E containers used to transport a liquefied or nonliquefied noncorrosive gas that requires a marked service pressure not exceeding 3.5 MPa;
b) ICC-3, TC-3AM, DOT-3A, TC-3AAM, DOT-3AA, TC-3ASM, DOT-3B, TC-4BM, DOT-4B, TC-4BAM, DOT-4BA, TC-4BWM, and DOT-4BW containers used exclusively to transport hydrogen fluoride, anhydrous. TC-4BM, DOT-4B, TC-4BAM, and DOT-4BA cylinders shall be of welded construction only. All cylinders shall be cleaned to bare metal before reinspection;
c) TC-4BM, DOT-4B, TC-4BAM, DOT-4BA containers of welded construction only, and TC-4BWM and DOT-4BW cylinders used to transport ethyleneimine, inhibited;
d) steel or nickel cylinders used to transport nickel carbonyl; and
e) cylinders used to transport flammable or corrosive liquids without addition of compressed gas.",Contractor,,,,,,,,,,24f007483fff43f8a47b55642f2e7e7e
219,Self-contained breathing apparatus (SCBA): Hydrostatic Test Inspection,,"Perform hydrostatic pressure test for SCBA cylinders to test the structural integrity of cylinders as per CSA-Z94.4-18, Section: 11.6.2.",,,,Test,"11.6.2 Hydrostatic test
11.6.2.1 Cylinders shall be hydrostatically tested at a frequency and in the manner described in CSA B339 and CM B340. Note: Hydrostatic tests are required every 5 years for all SCBA cylinders.
11.6.2.2 Hydrostatic testing shall be performed by a registered facility in accordance with the requirements of CSA B339 and CSA B340.",Contractor,,,,,,,,,,3e57ac9f687040098c67c98a9a174c98
220,"Self-contained breathing apparatus (SCBA):  Fit Test, Parts Inspection",,Perform fit test and inspect parts as per the manufacturer guidelines and standards requirements. ,,Pre-use,,Test,"Breathing air must be replaced 

All components (cylinders, hoses, regulator, pressure gauges, facepiece, harness)
Fit test and ensure all appropriate staff have practiced use of SCBA equipment 

Inspect tank for date stamp of last hydrostatic test 

Replace air in tanks Cylinder inspected internally and externally by qualified service technician 

Apparatus components (hoses, regulator, pressure gauges, facepiece, harness, etc.) inspected by qualified service technician Regulator flow test performed by qualified service technician",Contractor,,,,,,,,,,87a7dc56836145b986b868e60c36c885
221,Self-contained Breathing Apparatus (SCBA): Containers Requalification Period,,"Requalify the SCBA containers as per CSA 339-18, Section: Table 29",,Pre-use,,Inspect,"Requalify the SCBA containers as per CSA 339-18, Section: Table 29 frequency details. ",Contractor,,,,,,,,,,d917c5dff91e4c1fac667f7f1028806b
222,Self-contained Breathing Apparatus (SCBA): Unused Cylinder,,"Refill air in the unused cylinders as per CSA-Z94.4-18, Section: 11.5.5.2 standards. ",1.0,Year,,Change,"11.5.5.2 Prior to using a SCBA cylinder that has not been used in any 12-month period, the air shall be discarded by slowly depressurizing the cylinder to the atmosphere and refilling it with compressed breathing air meeting the requirements of CSA Z180.1.",Contractor,,,,,,,,,,45833118aa0e413d98f182a26495a8ae
223,Self-contained Breathing Apparatus (SCBA): Cylinder Interior Inspection,,"Inspect the interior of the cylinder that are in operation for over 15 years as per CSA-Z94.4-18, Section: 11.3.3.1.3.",1.0,Year,,Inspect,"11.3.3.1.3 Steel and aluminum cylinders over 15 years old shall have the interior of the cylinder inspected at least annually by a qualified person when these cylinders are in current use. Note: This Clouse does not extend the service life of cylinders
",Contractor,,,,,,,,,,6f9c7b50aaea40b18f1a6dd74a8e1a74
224,Generator: Semi-Annual,,"Perform the semi annualinspection of the generator as per CSA C282-15, Section.",6.0,Month,,Inspect,"1. Complete all items specified in CSA C282:19 Tables 2 and 3.
2. Inspect and clean engine crankcase breathers.
3. Inspect and clean all engine linkages.
4. Lubricate the engine governor and ventilation system.
5. Test protective devices for proper operation.
6. Before start-up, perform two full cranking cycles (as specified in Clauses 10.4.1 and 10.4.2). Near the end of each
cycle (and while still cranking), measure and record the lowest indicated battery voltage. If the measured voltage is
less than 80% of the battery's rated voltage, replace the battery. Alternatively, perform a battery load test using a
suitable load tester.
7. Inspect ventilation system belt(s).
8. Correct all defects found during inspections and tests.
9. Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",Contractor,,,,,,,,,,5a54c392194545a4ae6920630d0e57d3
225,Generator: Annual,,"Perform the annual inspection of the generator as per CSA C282-15, Section.",1.0,Year,,Inspect,"1. Complete all items specified in CSA C282:19 Tables 2 to 4. For the load test (item 2. (c) in Table 3) increase the
minimum load to 40% of the rated load for 60 minutes.
2. Control panel (see Clause B.29):
a) Open all inspection covers and inspect all electrical connections.
b) Test breakers for proper operation.
c) Clean insulators and bushings.
d) Test voltage regulator for proper operation.
e) Operate all moving parts to ensure that they move freely.
f) Clean and dress contacts as necessary.
g) Remove all dust.
h) Check gauge calibration.
i) For off-site fueled generators, turn position-indicating gas valve to off-position to ensure valve rotates properly
and that the audible alarm on generator control panel is activated.
3. Engine:
a) Change engine lubrication oil and filters.
b) Test strength of coolant and chemical protection level of coolant inhibitors.
c) Change fuel filters, clean strainer(s), and verify that the fuel supply valve is open.
d) Inspect the exhaust system. Check and record the back pressure of the exhaust system to ensure that it
complies with the engine manufacturer’s requirements, and compare with previous readings.
e) Clean and lubricate linkages.
f) Inspect air filters.
g) Inspect all mechanical connections.
h) Inspect all electrical connections.
i) Inspect all external surfaces of heat exchanger(s) and clean as necessary.
j) Inspect all belts and hoses and replace if necessary.
k) Test and inspect ignition system(s). Replace any defective components.
l) Inspect coolant pump(s) for leaks and external wear [if belt driven, remove the belt(s) first].
4. Diesel fuel storage tank(s):
The fuel oil in any storage tank (and auxiliary supply tank, if used) shall be tested in accordance with Clause 11.5.5,
and if the fuel oil fails the test, it shall be:
a) drained and refilled with fresh fuel in accordance with Article 6.5.1.5 of the National Fire Code of Canada; or
b) full filtered to remove water, scale, bacteria, and oxidized gums/resins in order to minimize filter clogging and
ensure diesel start-up (see Clause B.30 for commentary).
Note: The bottom(s) of the tank(s) shall be also tested chemically for water. When the fuel is filtered, it shall be
treated with a suitable conditioner and stabilizer to minimize degradation while in storage.
5. Generator:
a) Test surge suppressor and rotating rectifier on brushless machines.
b) Grease bearings (replace old grease with new) (if applicable).
c) Clean commutator and slip rings (if applicable).
d) Clean rotor and stator windings using clean compressed air.
e) Inspect coupling bolts and alignment.
f) Inspect conduits for tightness.
g) Inspect windings at rotor and stator slots.
h) Inspect all electrical connections.
6. Overcurrent protective devices:
a) Electrically isolate all overcurrent protective devices.
b) Remove all dust.
c) Test devices for proper operation.
7. Transfer switches:
a) Isolate transfer switch, open all inspection covers, and inspect all electrical connections.
b) Operate all moving parts to ensure that they move freely.
c) Clean and dress contacts as required.
d) Remove all dust.
e) Clean and lubricate linkages.
8. Infrared thermal imaging:
Perform infrared thermal imaging of the normal power supply (preferred) side of each transfer switch. Ensure
that the normal power supply side of each transfer switch has been loaded to at least 40% of the circuit rating
of the normal power supply feeder for at least 60 min and that the load does not drop below 40% during the
imaging. Scan all electrical connections, contacts, and energized components.
At the end of the 60 min load test (Item 2 c), Table 3), with the emergency power supply system (all
components) still operating under at least 40% load, perform infrared thermal imaging of all components from
the point where the load bank cables will be connected (for the 2 h full load test), through to and including the
load side of each transfer switch. Scan all electrical connections, contacts, circuit breakers, and energized
components.
After at least 60 min of the emergency generator full load test (see Clause 11.3), with the emergency generator
still operating under full load, conduct infrared thermal imaging of all components from the load terminals of
each alternator through to the connection point for the load bank cables. Scan all electrical connections,
contacts, circuit breakers, and energized components.
Correct any components or connections that displayed unacceptably high temperatures or unacceptable
differences in temperature between phases, during the tests in Items a), b), and c) above.
Repeat the infrared thermal imaging for any components and connections that were serviced, repaired, or
replaced following the scans performed in Items a), b), or c) above.
9. Lubricate door locks and hinges (if necessary), especially those of outdoor enclosures.
10. Conduct a 2 h full load test (see Clause 11.3).
11. As needed, review and provide instruction on the technical requirements specified in Tables 2 to 4 with the
person(s) responsible for carrying out the work.
12. Correct all defects found during inspections and tests.
13. Record all inspections, tests, and corrective actions in the log (see Clause 11.5.3).",,,,,,,,,,,592b99d12c1c40178063c969f8c7b7b6
226,Generator: Fuel Storage Tank,," Liquid fuel storage tanks shall be drained and refilled with fresh fuel as per National Fire Code of Canada 2015, Section: 6.5.1.5",1.0,Year,,Change,"6.5.1.5. Supply of Fresh Fuel
1) Liquid fuel storage tanks shall be drained and refilled with fresh fuel at intervals
not greater than 12 months. (See Note A-6.5.1.5.(1).)",,,,,,,,,,,0d91d62548d64b1ebec3ed55f1c77bb7
227,Generator: Fuel Storage Tank Test Program,,"Perform the activity by following National Fire Code of Canada 2015, Section: A-6.5.1.5.(1) requirements. ",1.0,Year,,Test," Achieve National Fire Code of Canada 2015, Section: 6.5.1.5 requirement by following A-6.5.1.5.(1).)",,,,,,,,,,,574a8c7a4a674f898651ceab9a1dcb48
228,Web Sling: Inspection,,Perform inspection of the web sling as per ASME B30.10 and ASME B30.26.,,Metered Run-Hour,,Inspect,Perform inspection of the web sling as per ASME B30.10 and ASME B30.26.,,,,,,,,,,,be371e93d64d4e5c8426e073f4f71d08
229,TSSA Regulated Pressure Vessel: Quick Opening,,"Inspect pressure vessels fitted with a quick-opening door and de-aerators as per Ontario Regulation 220/01 Code Adoption Document, Section: 5.2.Table 1.E",1.0,Year,,Inspect,"Inspect pressure vessels fitted with a quick-opening door and de-aerators annually as per Ontario Regulation 220/01 Code Adoption Document, Section: 5.2.Table 1.E",,,,,,,,,,,db12996c43d24a5bb0cdf6b9feec25a7
230,TSSA Regulated Pressure Vessel: Low Pressure Boiler,,"Inspect low pressure boilers (internally and externally) as per Ontario Regulation 220/01 Code Adoption Document, Section: 5.2.Table 1.C ",2.0,Year,,Inspect,"Inspect low pressure boilers (internally and externally) every 2 years as per Ontario Regulation 220/01 Code Adoption Document, Section: 5.2.Table 1.C ",,,,,,,,,,,75f072be3e1a4c82b483ee2f091b2f60
231,TSSA Regulated Pressure Vessel: Cushion Tanks & Hydropneumatics Tanks,,"Inspect cushion tanks and hydropneumatic tanks as per Ontario Regulation 220/01 Code Adoption  Document, Section: 5.2.Table 1.D",3.0,Year,,Inspect,"Inspect cushion tanks and hydropneumatic tanks as per Ontario Regulation 220/01 Code Adoption  Document, Section: 5.2.Table 1.D",,,,,,,,,,,d7be48a89848480c88728e392891f126
232,Power Boiler: Post Inspection Report,,"Generate and deliver inspection report as per Ontario Regulation 220/01 Code Adoption   Document, Section: 4.2",,Post-inspection,,Inspect,"4.2. An inspection report, which permits the operation of a boiler or pressure vessel for a limited time, until such time as the Certificate of Inspection is issued, shall be issued by a Technical Standards and Safety Authority Inspector, on behalf of the Director, after a first or installation inspection has been passed.",,,,,,,,,,,936704a0a7fc4af8a421e5174b10acab
233,Backflow Preventer: Report,,"Generate the inspection report as per CSA B64.10-17, Section: 4.3.1.",,As Per Activity,,Generate,The results shall be reported on the form appropriate for the types of backflow preventer and procedure. ,,,,,,,,,,,896e8fd701b54fe89508585b6eb50d97
234,Backflow Preventer: Inspection,,"Inspect the backflow preventer as per AWWA Backflow Prevention and Cross-Connection Control, Section: ",,,,Inspect,Refer to the AWWA Backflow Prevention and Cross-Connection Control for details,,,,,,,,,,,dd1bb8dc367842fcac2cb066ddec49f2
235,Backflow Preventer: Field Test,,"Perform the field test of the backflow preventer as per CSA B64.10-17, Section: 8",,As Per Usage,,Inspect,"8 Field test requirements and pass/fail criteria
Notes:
1) Recommended field test procedures are provided in Annex A.
2) For the purposes of this Clause, the term ""stabilized"" means that the gouge reading can be fluctuating but not descending.
8.1 PVB devices
8.1.1 General 
To be recorded as ""passed"", a PVB device shall comply with the requirements of Clauses 8.1.2, 8.1.3, and 8.1.4. If ""failed"" is recorded in one or more of these tests, the PVB device shall be recorded as ""failed"". The test results shall be recorded as specified in Clause 4.3.1 (see Table 1).
8.1.2 Air inlet valve
8.1.2.1 Requirements
The air inlet valve shall begin to open when the internal pressure in the PVB device is at least 6.9 kPa higher than atmospheric pressure and shall be fully open when the water drains from the PVB device.
8.1.2.2
Pass/fail criteria if the air inlet valve begins to open when the internal pressure in the PVB device is at least 6.9 kPa higher than atmospheric pressure and is fully open when the water drains from the PVB device, the test shall be recorded as ""opened/passed"".
if one or both requirements are not met, the test shall be recorded as ""failed to open/failed"".
8.1.3 Check valve
8.1.3.1 Requirements The check valve shall close tight for a minimum period of 2 min or until the gauge reading stabilizes, in the direction of flow, when the inlet pressure is at least 6.9 kPa higher than the outlet pressure.
8.1.3.2 Pass/fail criteria If the check valve closes tight for a minimum period of 2 min or until the gauge reading stabilizes, in the direction of flow, when the inlet pressure is at least 6.9 kPa higher than the outlet pressure, the test shall be recorded as ""closed tight/passed"".
if the check valve does not close tight for a minimum period of 2 min or until the gauge reading stabilizes, the test shall be recorded as ""leaked/failed"".
8.1.4 Static line pressure
8.1.4.1 Requirements The static inlet line pressure shall be measured at the time of the test and recorded on the test report form.
8.1.4.2 Pass/fail criteria if the static inlet line pressure at the time of testing is a) recorded on the test report form, the test shall be recorded as ""passed""; and b) not recorded on the test report form, the test shall be recorded as ""failed"".

",,,,,,,,,,,ed36b2eec4d3460ea9637aef7c6b7151
236,Gaseous Fuel Handling,,"Perform maintenance of an appliance, equipment, a work or any other thing employed in the handling or use of gas as per Ontario Regulation 212/01, Section: 15",,As Per Usage,,Inspect,"O.Reg 212
Duty to maintain safe operating condition
15. An owner or user of an appliance, equipment, a work or any other thing employed in the handling or use of gas shall ensure that the appliance, equipment, work or thing employed in the handling or use of gas is maintained in a safe operating condition. O. Reg. 212/01, s. 15",,,,,,,,,,,b3e6d36e85664fb2beb934844fd35f10
237,Gaseous Fuel Handling Valve: Inspection Frequency,,"Gaseous fuel handling valve should be inspected as perCSA B149.6-20, Section: 13.1.2.",,,,,"Gaseous fuel handling valve should be inspected as perCSA B149.6-20, Section: 13.1.2.",,,,,,,,,,,af916491155e4ba2b475eae4c7680492
238,Pressure/Vacuum Relief Valve,,"Perform the inspection of pressure/vacuum relief valve as per CSA B149.6-20, Section: 13.7",,As Per Activity,,,"13.7 Pressure/vacuum-relief valve protective housing maintenance
Regularly scheduled inspections shall be made of each housing containing pressure-limiting equipment or relief devices to determine whether the housing is in good physical condition and adequately vented. The condition of the housing access openings shall be examined to ensure that they do not present a safety hazard.",,,,,,,,,,,5b3aeda3a7cb4e75ba683d79df04fa2b
239,Automated External Defibrillator (AED),,Perform the inspection of Automated External Defibrillator (AED) as per ,,Pre First Use,,Inspect,"AED Cabinet Monthly Inspection
- Verify responder kit and AED are in good working order by using attached checklist
- Record checklist items at: https://toronto.trackmyaed.ca/
- After record is entered, close work order
- Report all missing and/or damaged equipment to 416-392-3491


For AED inspect the below:
1) Cabinet alarm sounds when door opened/activated
2) AED readiness indicator displayed
→ ZOLL AED Plus – Green check mark
→ PHILIPS - Flashing green light with no audible chirp
→ MEDTRONIC -”OK” with no service/maintenance icon present
3) Electrodes within expiration date and installed in AED
4) Spare electrodes (within expiration date) in AED carrying case
5) AED responder kit attached to AED
B. Responder kit includes:
1) Pocket face mask or shield (1)
2) Disposable gloves (2 pairs)
3) Rake razor (1)
4) Small garbage bag (1)
5) Scissors (1)
6) Towel (1)
7) Hand Cleaner (1)
8) Security seal for responder kit (optional)",,,,,,,,,,,f67a5f5c18bf463c9d10e1ae7ca7fd91
240,Man Lift: Annual Inspection,,"Perform the inspection of the man lift as per CSA B354.1-04, Section: 5.3.4.",1.0,Year,,Inspect,"Annual inspection shall be performed by a qualified person. Items to be inspected shall include, but not limited to, the following:
(a) outrigger and outrigger housing (boxes), including the condition and torque of the ring gear bolts;
(b) platform rotating, elevating, and levelling mechanisms;
(c) main turret rotating mechanism, including the condition and torgue of the ring geat bolts;
(d) brakes
(e) all tie down points
(f) boom section, pins, cylder rod ends, and levelling devices;
(g) switches for wiring and all electrical connections;
(h) manufacturer's outstanding safety bulletins;
(i) other items as specified by the manufacturer",,,,,,,,,,,6658820b2c29433f9fbedf65025e0989
241,Man Lift: 200 Hr Inspection,,"Perform the inspection of the man lift as per CSA B354.1-04, Section: 5.3.3",200.0,Metered Cycle,,Inspect,"5.3.3 Periodic inspection This inspection shall be performed after 200 h of use or after a period recommended by the manufacturer, whichever comes first. The interval between inspections may vary depending on the aerial platform's activity, severity of use, and the working environment. Periodic inspections shall be performed by a qualified person. This inspection shall include the requirements of Clause 5.3.2 and items that shall include, but not be limited to, the following: 
(a) loose bolts, nuts, and pins;
(b) hydraulic oil filter for cracks and leaks, metal chips or pieces on the filter that may denote failure in the pumps, motors, or cylinder, evidence of rubber particles on the filter element that may indicate deterioration of hose, 0-ring, or other rubber components;
(c) fuel filter for function;
(d) fan belts for adjustment and excessive wear;
(e) hydraulic hoses for cracks, leaks, and blistering, and evidence of excessive abrasion on all flexible and rigid hoses; (
f) hydraulic pumps and motors for cracks or leaks, leaks at joints, seal leaks, loss of operating speed, excessive heating of fluid, and loss of pressure;
(g) hydraulic cylinders for drifting caused by fluid leak across the holding valve or the piston, rod seal leakage, scored and nicked cylinder rods, dented barrel, and unusual noises or vibration;
(h) all control mechanisms for wear and response time;
(i) interlocks, slope warning system, and limit switches;
(j) all chain and cable mechanisms for adjustment ",,,,,,,,,,,109846bd5294440caf8342cdeb73fc02
242,Personal Gas Meter: Bump test,,Perform the bump test as per the manufacturer guidelines. ,,Pre-use,,Test,Perform the bump test as per the guidelines in the manufacturer. ,,,,,,,,,,,fd478df46883421ca90bf33e4ac91cc7
243,First Aid Station,,"Perform the inspection of the first aid station as per Ontario Regulation 1101/90, Section: 1.6 ",3.0,Month,,,"1.6.
Employers shall inspect first aid boxes and their contents at not less than quarter-yearly intervals and shall mark the inspection card for each box with the date of the most recent inspection and the signature of the person making the inspection.  R.R.O. 1990, Reg. 1101, s. 6.",,,,,,,,,,,c8053578c4e34845998a2ff4ab6ee7d6
244,Confined Space,,Perform safety steps when working in or around confined spaces as per SP 09. ,,Pre-use,,,"Perform safety steps when working in or around confined spaces as per SP09. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/confined-space.pdf
",,,,,,,,,,,df337da4fbe147128cdd807aff13c6db
245,Confined Space: Entry Permit Form,,Complete the confined space entry permit form SP 09a. ,,Pre-use,,,"Complete the confined space entry permit form SP09a. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/confined-space-entry-permit.pdf",,,,,,,,,,,759d8e9429b34790b771de7162722a60
246,Confined Space: Space Entry Control & Rescue Plan,,Ensure that the space entry control & rescue plan is developed as per SP 09b. ,,Pre-use,,,"Ensure that the space entry control & rescue plan is developed as per SP09b. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/confined-space-rescue-plan.pdf",,,,,,,,,,,444709ac525c4d96bc498625e24bc5a7
247,Confined Space: Multi-Employer,,Completed the confined space multi-employer coordination form when more than one employer performs work or related work with respect to the same confined space; form SP 09c.,,Pre-use,,,"This form is required when as part of a Confined Space entry more than one employer
performs work or related work with respect to the same confined space.

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/confined-space-coordination-form.pdf",,,,,,,,,,,63d3f6457c5e4ed1a764d3621a183141
248,Confined Space: Entry Record Sheet,,Complete the confined space permit supplementary crew & atmospheric record sheet SP 09d. ,,As Per Usage,,,"A record is required for every entry and re-entry following a formal-exit. A formal-exist is when an entrant comes out of the space unless it's a minor momentary exit related to the work, <15-minutes & within <30' of the space, and an Attendant is engaged in Attendant duties. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/supplementary-crew-record-sheet.pdf",,,,,,,,,,,1dd8e8733dc84ad59d45a81d32be724a
249,Portable Gas Detection Equipment,,Perform an inspection of the personal gas meter (detector) to ensure it is in good working condition as per SP 10. ,,Pre-use,,,"Perform an inspection of the personal gas meter (detector) to ensure it is in good working condition as per SP 10. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/gas-detection-equipment.pdf",,,,,,,,,,,5a3383a845d541d8a11a5e21fe3527af
250,Portable Gas Detection Equipment: Test Record,,Complete the form when gas monitoring is performed but a Confined Space Permit is not required.,,Pre-use,,,"Complete the form when gas monitoring is performed but a Confined Space Permit is not required. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/atmospheric-test-record.pdf",,,,,,,,,,,bc784126226b4cfb8b35e9d998c80ffd
251,Fire Extinguisher Use & Inspection,,Refer to SP 29 to perform inspection of the portable fire extinguisher and for guidelines on type & use of the portable fire extinguishers. ,,Pre-use,,,"Refer to SP 29 to perform inspection of the portable fire extinguisher and for guidelines on type & use of the portable fire extinguishers. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/fire-extinguisher-use-inspection-procedure.pdf",,,,,,,,,,,ab50421fbf16406392ae884d42b2b1e1
252,Rigging & Lifting Device,,Check for the minimum requirements for the safe operation of the rigging and lifting device in an industrial establishment as per SP 20.,,Pre-use,,Check,"Check for the minimum requirements for the safe operation of the rigging and lifting device in an industrial establishment as per SP 20.

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/rigging-lifting-devices.pdf",,,,,,,,,,,546a94ea79324d0191d50d68c8ad698f
253,Scaffold: Pre-Use Inspection,,Complete the inspection form before the use of Scaffold as per SP 21 a. ,,Pre-use,,Complete,"Complete the inspection form before the use of Scaffold as per SP 21 a. 

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/scaffold-inspection-checklist.pdf",,,,,,,,,,,6569112d132e44a8831654647b9bbadc
254,Eye and Face Personal Protection,,Insure eye and face personal protection equipment are fit for use as per SP 04.,,Pre-use,,Test,"Insure eye and face personal protection equipment are fit for use as per SP 04.

http://insideto.toronto.ca/clusterb/hr/hns/files/safety-procedures/eye-face-protection.pdf",,,,,,,,,,,cda0623ecbae4d718172be2ab96cc30e
255,Fall Protection Equipment: Inspection ,,Refer to SP 24 for the safe use of the fall protection equipment and complete the inspection sheet. ,,,,,"Refer to the SP 24 for the safe use of the fall protection equipment. 

Go to “Inside Toronto” website and search for SP 24 & 24a. ",,,,,,,,,,,f0b2a4283ab74aa1936e62d88a69e96e
256,,,,,,,,,,,,,,,,,,,c8e8d387488246b5988c76774c044bd3
257,Self-contained Emergency Wash Weekly Activity,,,1.0,Week,,Inspect,"* visually inspect the equipment to determine if flushing liquid needs to be changed or supplemented (the inspection should be done according to manufacturer’s instructions)
* if manufacturer’s instruction cannot be found at the site of the equipment or anywhere else reasonably accessible, initiate follow-up work request to replace the instruction.",PT,0.1,No,product maintenance instruction,,,,,,,4d98a647c54743349467fc4d7eedb223
258,Plumbed Emergency Wash Weekly Activity,,,1.0,Week,,Inspect,"* activate the emergency wash equipment, and sustain the flow for long enough to ensure the portion of stagnant water sitting in the equipment itself (the “dead leg”) is drained. ",PT,0.1,No,,,,,,,,2aca09adeff84ed48b379c1420cddf7d
259,,,,,,,,,,,,,,,,,,,de20f8f0b7db402bb03f0b9aa372ec07
260,,,,,,,,,,,,,,,,,,,15d10c03710a4604b1e75277956e4f41
261,,,,,,,,,,,,,,,,,,,28b7cf1fb5e846a582ddf8471da18ef7
262,Annual Personal Wash Maintenance,,,1.0,Year,,Check,"* Maintain in accordance with manufacturer's instructions.
* if manufacturer’s instruction cannot be found at the site of the equipment or anywhere else reasonably accessible, initiate follow-up work request to replace the instruction.",Decision of FMT,,No,Product Maintenance Instruction,,,,,,,7d785cfeef19400c8467e2fba21ead44
263,Plumbed Emergency Wash Annual Test,,,1.0,Month,,Check,"* With the unit correctly connected to the flushing fluid source and the valve(s) closed, visually check the piping connections for leaks.
* Open the valve to the full open position. The valve shall remain open without requiring further use of the operator's hands.
* If the unit is or has an emergency shower,
* * with the valve in the fully opened position, measure the diameter of the spray pattern. It shall be a minimum of 50.8 cm (20 in.) at 152.4 cm (60 in.) above the standing surface. The flushing fluid shall be substantially dispersed throughout the pattern.
* If the unit is or has an eye/face wash,
* * using the flowmeter or other means, such as an eyewash test kit, determine that the rate of flow is at least 11.4 liters per minute (3.0 gpm)
* If the unit is or has an eyewash,
* * using the flowmeter or other means, such as an eyewash test kit, determine that the rate of flow is at least 1.5 liters per minute (0.4 gpm).
* Using a temperature gauge or other means, determine that the flushing liquid is tepid.",Decision of FMT,1.0,No,"Eyewash and Shower Test Kit, Liquid temperature thermometer ",,,,,,,fecf211200054d6c834be1ce7e28fc2f
264,Sample: EL-1,,elevator door inspection,,,depends on category,Inspect,lorem Ipsum…,,,,,,,,https://www.notion.so/Sample-EL-1-1-8e836e02a5a84c0ba0cd1a448497a235,,,a43c47065c2344a8bd38237c673258fa
265,Sample: EL-1-1,,<append>for Category 1</append>,6.0,Month,,,,,,,,,,,,https://www.notion.so/Sample-EL-1-a43c47065c2344a8bd38237c673258fa,a43c47065c2344a8bd38237c673258fa,8e836e02a5a84c0ba0cd1a448497a235
